<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<RSLogix5000Content>
  <Controller>
    <AddOnInstructionDefinitions>
<AddOnInstructionDefinition Name="AIN" Class="Standard" Revision="1.0" Vendor="KE" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2023-11-28T16:35:32.888Z" CreatedBy="KNOBELSDORFF\Jeremy.Noble" EditedDate="2024-03-14T16:45:43.131Z" EditedBy="KNOBELSDORFF\Jeremy.Noble" SoftwareRevision="v33.00"><Parameters><Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Input - System Defined Parameter]]></Description></Parameter><Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Output - System Defined Parameter]]></Description></Parameter><Parameter Name="ParFaultLowLow" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="ParFaultLow" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="ParFaultHigh" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="ParFaultHighHigh" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="ParWarningLowLow" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="ParWarningLow" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="ParWarningHigh" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="ParWarningHighHigh" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="ParAutoFaultReset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="ParDelayDown" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="ParDelayUp" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="ParLowLowValue" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter><Parameter Name="ParLowValue" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter><Parameter Name="ParHighValue" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter><Parameter Name="ParHighHighValue" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter><Parameter Name="StCode" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="InEnable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="InForceLowLow" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="InForceLow" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="InForceNormal" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="InForceHigh" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="InForceHighHigh" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="InpFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="CmdFaultReset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="CmdHornReset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="OutHorn" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="OutLowLow" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="OutLow" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="OutNormal" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="OutHigh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="OutHighHigh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="StLowLow" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="StLow" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="StNormal" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="StHigh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="StHighHigh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="StWarningLowLow" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="StWarningLow" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="StWarningHigh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="StWarningHighHigh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="StFaultLowLow" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="StFaultLow" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="StFaultHigh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="StFaultHighHigh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="InpValue" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter><Parameter Name="OutValue" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter></Parameters><LocalTags><LocalTag Name="DelayDownTimer" DataType="TIMER" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[0,0,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="DelayUpTimer" DataType="TIMER" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[0,0,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="StFault_Ons" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag></LocalTags><Routines><Routine Name="Logic" Type="RLL"><RLLContent><Rung Number="0" Type="N"><Comment><![CDATA[COPYRIGHT: KE Knobelsdorff - keway.com
 
 Analog Input
 
 Version 1.0
 
 ]]></Comment><Text><![CDATA[NOP();]]></Text></Rung><Rung Number="1" Type="N"><Comment><![CDATA[|==================================================|
 Initialize
 |==================================================|]]></Comment><Text><![CDATA[MOVE(ParDelayDown,DelayDownTimer.PRE)MOVE(ParDelayUp,DelayUpTimer.PRE);]]></Text></Rung><Rung Number="2" Type="N"><Text><![CDATA[MOVE(InpValue,OutValue);]]></Text></Rung><Rung Number="3" Type="N"><Text><![CDATA[[GT(ParLowLowValue,ParLowValue) MOVE(ParLowValue,ParLowLowValue) ,LT(ParHighHighValue,ParHighValue) MOVE(ParHighValue,ParHighHighValue) ];]]></Text></Rung><Rung Number="4" Type="N"><Comment><![CDATA[|==================================================|
 Current Value Range Of Input
 |==================================================|]]></Comment><Text><![CDATA[LE(InpValue,ParLowLowValue)OTE(OutLowLow);]]></Text></Rung><Rung Number="5" Type="N"><Text><![CDATA[GT(InpValue,ParLowLowValue)LE(InpValue,ParLowValue)OTE(OutLow);]]></Text></Rung><Rung Number="6" Type="N"><Text><![CDATA[GT(InpValue,ParLowValue)LT(InpValue,ParHighValue)OTE(OutNormal);]]></Text></Rung><Rung Number="7" Type="N"><Text><![CDATA[GE(InpValue,ParHighValue)LT(InpValue,ParHighHighValue)OTE(OutHigh);]]></Text></Rung><Rung Number="8" Type="N"><Text><![CDATA[GE(InpValue,ParHighHighValue)OTE(OutHighHigh);]]></Text></Rung><Rung Number="9" Type="N"><Text><![CDATA[XIO(StLowLow)XIO(StLow)XIO(StNormal)XIO(StHigh)XIO(StHighHigh)XIO(StWarningLowLow)XIO(StWarningLow)XIO(StWarningHigh)XIO(StWarningHighHigh)XIO(StFaultLowLow)XIO(StFaultLow)XIO(StFaultHigh)XIO(StFaultHighHigh)[XIC(OutLowLow) OTL(StLowLow) ,XIC(OutLow) OTL(StLow) ,XIC(OutNormal) OTL(StNormal) ,XIC(OutHigh) OTL(StHigh) ,XIC(OutHighHigh) OTL(StHighHigh) ];]]></Text></Rung><Rung Number="10" Type="N"><Comment><![CDATA[|==================================================|
 Transition Timers
 |==================================================|]]></Comment><Text><![CDATA[[XIC(OutLowLow) XIO(StLowLow) XIO(StWarningLowLow) XIO(StFaultLowLow) ,XIC(OutLow) [XIC(StNormal) ,XIC(StHigh) ,XIC(StWarningHigh) ,XIC(StFaultHigh) ,XIC(StHighHigh) ,XIC(StWarningHighHigh) ,XIC(StFaultHighHigh) ] ,XIC(OutNormal) [XIC(StHigh) ,XIC(StWarningHigh) ,XIC(StFaultHigh) ,XIC(StHighHigh) ,XIC(StWarningHighHigh) ,XIC(StFaultHighHigh) ] ,XIC(OutHigh) [XIC(StHighHigh) ,XIC(StWarningHighHigh) ,XIC(StFaultHighHigh) ] ]TON(DelayDownTimer,?,?);]]></Text></Rung><Rung Number="11" Type="N"><Text><![CDATA[[XIC(OutHighHigh) XIO(StHighHigh) XIO(StWarningHighHigh) XIO(StFaultHighHigh) ,XIC(OutHigh) [XIC(StNormal) ,XIC(StLow) ,XIC(StWarningLow) ,XIC(StFaultLow) ,XIC(StLowLow) ,XIC(StWarningLowLow) ,XIC(StFaultLowLow) ] ,XIC(OutNormal) [XIC(StLow) ,XIC(StWarningLow) ,XIC(StFaultLow) ,XIC(StLowLow) ,XIC(StWarningLowLow) ,XIC(StFaultLowLow) ] ,XIC(OutLow) [XIC(StLowLow) ,XIC(StWarningLowLow) ,XIC(StFaultLowLow) ] ]TON(DelayUpTimer,?,?);]]></Text></Rung><Rung Number="12" Type="N"><Comment><![CDATA[Auto Fault Reset
 
 ]]></Comment><Text><![CDATA[XIC(ParAutoFaultReset)[XIC(StFaultLowLow) [[XIC(OutLow) XIO(ParFaultLow) ,XIO(OutLowLow) XIO(OutLow) ] XIC(DelayUpTimer.DN) ,XIO(InEnable) ] ,XIC(StFaultLow) [XIO(OutLowLow) XIO(OutLow) XIC(DelayUpTimer.DN) ,XIO(InEnable) ] ,XIC(StFaultHigh) [XIO(OutHighHigh) XIO(OutHigh) XIC(DelayDownTimer.DN) ,XIO(InEnable) ] ,XIC(StFaultHighHigh) [[XIC(OutHigh) XIO(ParFaultHigh) ,XIO(OutHighHigh) XIO(OutHigh) ] XIC(DelayDownTimer.DN) ,XIO(InEnable) ] ]OTL(CmdFaultReset);]]></Text></Rung><Rung Number="13" Type="N"><Comment><![CDATA[|==================================================|
 State Code
 |==================================================|]]></Comment><Text><![CDATA[[XIC(InForceLowLow) XIO(InForceLow) XIO(InForceNormal) XIO(InForceHigh) XIO(InForceHighHigh) ,XIO(InForceLowLow) XIC(InForceLow) XIO(InForceNormal) XIO(InForceHigh) XIO(InForceHighHigh) ,XIO(InForceLowLow) XIO(InForceLow) XIC(InForceNormal) XIO(InForceHigh) XIO(InForceHighHigh) ,XIO(InForceLowLow) XIO(InForceLow) XIO(InForceNormal) XIC(InForceHigh) XIO(InForceHighHigh) ,XIO(InForceLowLow) XIO(InForceLow) XIO(InForceNormal) XIO(InForceHigh) XIC(InForceHighHigh) ][OTU(StLowLow) OTU(StLow) OTU(StNormal) OTU(StHigh) OTU(StHighHigh) ,OTU(StWarningLowLow) OTU(StWarningLow) OTU(StWarningHigh) OTU(StWarningHighHigh) ,OTU(StFaultLowLow) OTU(StFaultLow) OTU(StFaultHigh) OTU(StFaultHighHigh) ,XIC(InForceLowLow) OTL(StLowLow) ,XIC(InForceLow) OTL(StLow) ,XIC(InForceNormal) OTL(StNormal) ,XIC(InForceHigh) OTL(StHigh) ,XIC(InForceHighHigh) OTL(StHighHigh) ,JMP(EndState) ];]]></Text></Rung><Rung Number="14" Type="N"><Text><![CDATA[XIC(InpFault)XIO(StFaultLowLow)[OTU(StLowLow) OTU(StWarningLowLow) ,OTU(StLow) OTU(StWarningLow) OTU(StFaultLow) ,OTU(StNormal) ,OTU(StHigh) OTU(StWarningHigh) OTU(StFaultHigh) ,OTU(StHighHigh) OTU(StWarningHighHigh) OTU(StFaultHighHigh) ,OTL(StFaultLowLow) ,JMP(EndState) ];]]></Text></Rung><Rung Number="15" Type="N"><Text><![CDATA[[[XIC(StLow) ,XIC(StWarningLow) ,XIC(StFaultLow) ] XIC(DelayDownTimer.DN) ,XIC(StLowLow) XIC(InEnable) [XIC(ParWarningLowLow) ,XIC(ParWarningLow) ,XIC(ParFaultLowLow) ,XIC(ParFaultLow) ] ,XIC(StWarningLowLow) [XIC(InEnable) [XIC(ParFaultLowLow) ,XIC(ParFaultLow) ] ,XIO(ParWarningLowLow) XIO(ParWarningLow) ,XIO(InEnable) ] ][OTU(StLow) OTU(StWarningLow) ,OTU(StLowLow) OTU(StWarningLowLow) ,[XIO(InEnable) ,XIO(ParWarningLowLow) XIO(ParWarningLow) XIO(ParFaultLowLow) XIO(ParFaultLow) ] XIO(StFaultLow) OTL(StLowLow) ,XIC(InEnable) [XIC(ParWarningLowLow) ,XIC(ParWarningLow) ] XIO(ParFaultLowLow) XIO(ParFaultLow) XIO(StFaultLow) OTL(StWarningLowLow) ,[XIC(InEnable) [XIC(ParFaultLowLow) ,XIC(ParFaultLow) ] ,XIC(StFaultLow) ] OTL(StFaultLowLow) ,OTU(StFaultLow) ,JMP(EndState) ];]]></Text></Rung><Rung Number="16" Type="N"><Text><![CDATA[[[XIC(StLowLow) ,XIC(StWarningLowLow) ] XIC(DelayUpTimer.DN) ,XIC(StNormal) XIC(DelayDownTimer.DN) ,XIC(StLow) XIC(InEnable) [XIC(ParWarningLow) ,XIC(ParFaultLow) ] ,XIC(StWarningLow) [XIC(InEnable) XIC(ParFaultLow) ,XIO(ParWarningLow) ,XIO(InEnable) ] ][OTU(StLowLow) OTU(StWarningLowLow) ,OTU(StNormal) ,OTU(StLow) OTU(StWarningLow) ,[XIO(InEnable) ,XIO(ParWarningLow) XIO(ParFaultLow) ] OTL(StLow) ,XIC(InEnable) XIC(ParWarningLow) XIO(ParFaultLow) OTL(StWarningLow) ,XIC(InEnable) XIC(ParFaultLow) OTL(StFaultLow) ,JMP(EndState) ];]]></Text></Rung><Rung Number="17" Type="N"><Text><![CDATA[[[XIC(StLow) ,XIC(StWarningLow) ] XIC(DelayUpTimer.DN) ,[XIC(StHigh) ,XIC(StWarningHigh) ] XIC(DelayDownTimer.DN) ][OTU(StLow) OTU(StWarningLow) ,OTU(StHigh) OTU(StWarningHigh) ,OTL(StNormal) ,JMP(EndState) ];]]></Text></Rung><Rung Number="18" Type="N"><Text><![CDATA[[[XIC(StHighHigh) ,XIC(StWarningHighHigh) ] XIC(DelayDownTimer.DN) ,XIC(StNormal) XIC(DelayUpTimer.DN) ,XIC(StHigh) XIC(InEnable) [XIC(ParWarningHigh) ,XIC(ParFaultHigh) ] ,XIC(StWarningHigh) [XIC(InEnable) XIC(ParFaultHigh) ,XIO(ParWarningHigh) ,XIO(InEnable) ] ][OTU(StHighHigh) OTU(StWarningHighHigh) ,OTU(StNormal) ,OTU(StHigh) OTU(StWarningHigh) ,[XIO(InEnable) ,XIO(ParWarningHigh) XIO(ParFaultHigh) ] OTL(StHigh) ,XIC(InEnable) XIC(ParWarningHigh) XIO(ParFaultHigh) OTL(StWarningHigh) ,XIC(InEnable) XIC(ParFaultHigh) OTL(StFaultHigh) ,JMP(EndState) ];]]></Text></Rung><Rung Number="19" Type="N"><Text><![CDATA[[[XIC(StHigh) ,XIC(StWarningHigh) ,XIC(StFaultHigh) ] XIC(DelayUpTimer.DN) ,XIC(StHighHigh) XIC(InEnable) [XIC(ParWarningHighHigh) ,XIC(ParWarningHigh) ,XIC(ParFaultHighHigh) ,XIC(ParFaultHigh) ] ,XIC(StWarningHighHigh) [XIC(InEnable) [XIC(ParFaultHighHigh) ,XIC(ParFaultHigh) ] ,XIO(ParWarningHighHigh) XIO(ParWarningHigh) ,XIO(InEnable) ] ][OTU(StHigh) OTU(StWarningHigh) ,OTU(StHighHigh) OTU(StWarningHighHigh) ,[XIO(InEnable) ,XIO(ParWarningHighHigh) XIO(ParWarningHigh) XIO(ParFaultHighHigh) XIO(ParFaultHigh) ] XIO(StFaultHigh) OTL(StHighHigh) ,XIC(InEnable) [XIC(ParWarningHighHigh) ,XIC(ParWarningHigh) ] XIO(ParFaultHighHigh) XIO(ParFaultHigh) XIO(StFaultHigh) OTL(StWarningHighHigh) ,[XIC(InEnable) [XIC(ParFaultHighHigh) ,XIC(ParFaultHigh) ] ,XIC(StFaultHigh) ] OTL(StFaultHighHigh) ,OTU(StFaultHigh) ,JMP(EndState) ];]]></Text></Rung><Rung Number="20" Type="N"><Text><![CDATA[LBL(EndState)NOP();]]></Text></Rung><Rung Number="21" Type="N"><Comment><![CDATA[|==================================================|
 Fault Reset
 |==================================================|]]></Comment><Text><![CDATA[XIC(CmdFaultReset)[XIC(StFaultLowLow) [XIO(OutLowLow) ,XIO(ParFaultLowLow) ,XIO(InEnable) ] ,XIC(StFaultLow) [XIO(OutLow) XIO(OutLowLow) ,XIO(ParFaultLow) ,XIO(InEnable) ] ,XIC(StFaultHigh) [XIO(OutHigh) XIO(OutHighHigh) ,XIO(ParFaultHigh) ,XIO(InEnable) ] ,XIC(StFaultHighHigh) [XIO(OutHighHigh) ,XIO(ParFaultHighHigh) ,XIO(InEnable) ] ][OTU(StFaultLowLow) OTU(StFaultLow) OTU(StFaultHigh) OTU(StFaultHighHigh) ,XIC(OutLowLow) OTL(StLowLow) ,XIC(OutLow) OTL(StLow) ,XIC(OutNormal) OTL(StNormal) ,XIC(OutHigh) OTL(StHigh) ,XIC(OutHighHigh) OTL(StHighHigh) ];]]></Text></Rung><Rung Number="22" Type="N"><Text><![CDATA[[XIC(StFaultLowLow) ,XIC(StFaultLow) ,XIC(StFaultHigh) ,XIC(StFaultHighHigh) ]ONS(StFault_Ons)OTL(OutHorn);]]></Text></Rung><Rung Number="23" Type="N"><Text><![CDATA[[XIC(CmdFaultReset) ,XIC(CmdHornReset) ]OTU(OutHorn);]]></Text></Rung><Rung Number="24" Type="N"><Comment><![CDATA[StCode
 
 ]]></Comment><Text><![CDATA[[XIC(StLowLow) MOVE(1,StCode) ,XIC(StLow) MOVE(2,StCode) ,XIC(StNormal) MOVE(3,StCode) ,XIC(StHigh) MOVE(4,StCode) ,XIC(StHighHigh) MOVE(5,StCode) ,XIC(StWarningLowLow) MOVE(6,StCode) ,XIC(StWarningLow) MOVE(7,StCode) ,XIC(StWarningHigh) MOVE(8,StCode) ,XIC(StWarningHighHigh) MOVE(9,StCode) ,XIC(StFaultLowLow) MOVE(16,StCode) ,XIC(StFaultLow) MOVE(32,StCode) ,XIC(StFaultHigh) MOVE(64,StCode) ,XIC(StFaultHighHigh) MOVE(128,StCode) ];]]></Text></Rung><Rung Number="25" Type="N"><Comment><![CDATA[Reset Cmds
 
 ]]></Comment><Text><![CDATA[OTU(CmdFaultReset)OTU(CmdHornReset);]]></Text></Rung></RLLContent></Routine></Routines></AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="AL1x2x_DeviceInfo_8P" Class="Standard" Revision="3.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2019-04-24T23:09:59.887Z" CreatedBy="IFM\ifmengineer" EditedDate="2025-03-18T13:54:46.965Z" EditedBy="IFM\ifmengineer" SoftwareRevision="v35.00"><RevisionNote><![CDATA[02/25: Tag descriptons added. Compare Levels edited for better functioning. Updated tags to current standards: LH ]]></RevisionNote><Parameters><Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Input - System Defined Parameter]]></Description></Parameter><Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Output - System Defined Parameter]]></Description></Parameter><Parameter Name="PLC_Input" TagType="Base" DataType="INT" Dimensions="223" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false"><Description><![CDATA[Reference the Input Controller tag <IOLinkMasterName>:I1.Data]]></Description></Parameter><Parameter Name="PLC_Output" TagType="Base" DataType="INT" Dimensions="151" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false"><Description><![CDATA[Reference the Output Controller tag <IOLinkMasterName>:O1.Data]]></Description></Parameter><Parameter Name="IOL_Mode" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><Description><![CDATA[True: Port is configurated for IO-Link Communication. False: Port is
not configured for IO-Link Communication]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="Device_Not_Connected" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><Description><![CDATA[No IO-Link Device is connected False: IO-Link Device is
connected]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="AOI_Settings_Error" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><Description><![CDATA[A user input is out of range. Check port process data size and
port number]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="IOLinkMaster_Name" TagType="Base" DataType="DINT" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false"><Description><![CDATA[DeviceInfo AOI set bits 16..23. Bit 16=Port 1...Bit 23=Port 8]]></Description></Parameter><Parameter Name="Port_Number" TagType="Base" DataType="INT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><Description><![CDATA[User Input Value = Port number of the IO-Link Master]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="INT" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="Vendor_ID" TagType="Base" DataType="INT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only"><Description><![CDATA[Read only value indicating the manufacturer of the IO-Link Device.
ifm=310 dec]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="INT" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="Device_ID" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only"><Description><![CDATA[Read only value set by the manufacturer of the device. Varies by
product family]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="Wr_AppTag_0No_1Yes" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="None"><Description><![CDATA[Set True to Write the App tag when the DeviceInfo Trigger set the command. Set False to skip the write Application Specific Tag when setting the DeviceInfo_Trigger.]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="Wr_Application_Specific_Tag" TagType="Base" DataType="SINT" Dimensions="32" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false"><Description><![CDATA[Max of 32 bytes]]></Description></Parameter><Parameter Name="DeviceInfo_Trigger" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><Description><![CDATA[User Input to Read the Device Info Parameters of the connected Device]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="Rd_Application_Specific_Tag" TagType="Base" DataType="SINT" Dimensions="32" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false"><Description><![CDATA[Max of 32 bytes]]></Description></Parameter><Parameter Name="Product_ID" TagType="Base" DataType="SINT" Dimensions="32" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false"><Description><![CDATA[Max of 64 bytes of Text available. Add-On Instruction allows for 32 bytes to be returned. Higher bytes or clipped.]]></Description></Parameter><Parameter Name="ProductText" TagType="Base" DataType="SINT" Dimensions="32" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false"><Description><![CDATA[Max of 64 bytes of Text available. Add-On Instruction allows for 32 bytes to be returned. Higher bytes or clipped.]]></Description></Parameter><Parameter Name="VendorName" TagType="Base" DataType="SINT" Dimensions="32" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false"><Description><![CDATA[Max of 64 bytes of Text available. Add-On Instruction allows for 32 bytes to be returned. Higher bytes or clipped.]]></Description></Parameter><Parameter Name="Serial_Number" TagType="Base" DataType="SINT" Dimensions="16" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false"><Description><![CDATA[Max of 16 bytes]]></Description></Parameter><Parameter Name="TimeOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><Description><![CDATA[Timeout TON 1 or 2 has exceeded 5000ms]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="AL1x2x_Cmd_Rdy" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><Description><![CDATA[The IO-Link master is ready for a command to be sent to an IO-Link Device]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="Cmds_Busy" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><Description><![CDATA[Device info commands are processing. See error codes in Cmd_Error_Codes]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="App_Tag_Written" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><Description><![CDATA[The Application Tag has been writted to the IO-Link Device]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="Device_Data_Read" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><Description><![CDATA[The Device Info commands have finished processing.]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="Device_Info_Set" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only"><Description><![CDATA[A compare level has been set to 1..3 and the DeviceInfo_Cmds have processed.]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="Different_Device_Found" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only"><Description><![CDATA[The Device_Info_Set output =TRUE. A device has been connected to the port that does not match the Device_info_Set settings.]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="Compare_Level" TagType="Base" DataType="SINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><Description><![CDATA[0=No IO-Link device information comparing. 1=Compare current and Device_InfoSet Part Number]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="SINT" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="Cmd_Error_Codes" TagType="Base" DataType="INT" Dimensions="7" Usage="InOut" Radix="Hex" Required="true" Visible="true" Constant="false"><Description><![CDATA[Resp Array of DeviceInfo_Trigger or updated after a device has been connected to the Port_Number]]></Description><Comments><Comment Operand="[0]"><![CDATA[Error Code Wr App Tag]]></Comment><Comment Operand="[1]"><![CDATA[Error Code Rd App Tag]]></Comment><Comment Operand="[2]"><![CDATA[Error Code Rd Product ID]]></Comment><Comment Operand="[3]"><![CDATA[Error Code Rd Product Text]]></Comment><Comment Operand="[4]"><![CDATA[Error Code Rd Serial Number]]></Comment><Comment Operand="[5]"><![CDATA[Error Code Rd Vendor Name]]></Comment><Comment Operand="[6]"><![CDATA[Error Code Rd Vendor Text]]></Comment></Comments></Parameter><Parameter Name="Cmd_Errors" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><Description><![CDATA[Error have occured in the DeviceInfo commands]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter></Parameters><LocalTags><LocalTag Name="Cmd1" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Wr App Tag Index 24]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd2" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Rd App Tag Index 24]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd1_DN_Error" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd3" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Rd Product ID Index 19]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd2_DN_Error" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd4" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Rd Product Name Index 18]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd3_DN_Error" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd4_DN_Error" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd5" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Rd Product Text Index 20]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd6" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Rd Product Serial Number Index 21]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd5_DN_Error" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd7" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Rd Hardware Rev Index 22]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd6_DN_Error" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd8" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Rd Firmware Rev Index 23]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd8_DN_Error" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd1_Trigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd1ReleaseTrigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd2_Trigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd2ReleaseTrigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd2TriggerDelay" DataType="TIMER" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[0,20,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="20" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="Cmd3_Trigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd3ReleaseTrigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd3TriggerDelay" DataType="TIMER" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[0,20,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="20" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="Cmd4_Trigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd4ReleaseTrigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd4TriggerDelay" DataType="TIMER" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[0,20,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="20" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="Cmd5_Trigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd5ReleaseTrigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd5TriggerDelay" DataType="TIMER" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[0,20,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="20" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="Cmd6_Trigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd6ReleaseTrigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd6TriggerDelay" DataType="TIMER" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[0,20,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="20" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="Cmd7_Trigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd7ReleaseTrigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd7TriggerDelay" DataType="TIMER" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[0,20,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="20" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="Cmd8_Trigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd8ReleaseTrigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd8TriggerDelay" DataType="TIMER" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[0,20,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="20" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="TriggerCmdBuffer_ONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd7_DN_Error" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd1_Busy" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd2_Busy" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd3_Busy" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd4_Busy" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd5_Busy" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd6_Busy" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd7_Busy" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd8_Busy" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd1_PLC_OutTrigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="PLCTrigger" DataType="SINT" Radix="Binary" ExternalAccess="None"><Description><![CDATA[Signal to Trigger Cmd 1]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="SINT" Radix="Binary" Value="2#0000_0000" /></DefaultData></LocalTag><LocalTag Name="RealPort_Num" DataType="SINT" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Result of the Port_Number-1]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="SINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Offset_Address" DataType="INT" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Result of Data_Size*RealPort_Number]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="INT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd9" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Rd Vendor Name Index 16]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd10" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Rd Vendor Text Index 17]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd9_Busy" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd9ReleaseTrigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd9_DN_Error" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd10_DN_Error" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd10ReleaseTrigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd9TriggerDelay" DataType="TIMER" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[0,20,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="20" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="Cmd10TriggerDelay" DataType="TIMER" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[0,20,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="20" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="Cmd9_Trigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd10_Trigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd10_Busy" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd3_DN" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd2_DN" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd4_DN" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd5_DN" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd6_DN" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd7_DN" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd8_DN" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd9_DN" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmd10_DN" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Offset_StatusFlgs" DataType="INT" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Result of RealPort_Num+9]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="INT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Process_Offset" DataType="INT" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Result of Offset_Address+95(8port Master) or Offset_Address+59]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="INT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="StatusFlgs_Offset" DataType="INT" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Result of Offset_StatusFlgs + 23]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="INT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Process_Out_Offset" DataType="INT" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Result of Offset_Address+23]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="INT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="AlwaysFalse" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Always False becasuse not every IO-Link device uses Index 20 the same way. ]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="TimeOut1" DataType="TIMER" ExternalAccess="None"><Description><![CDATA[Caused by multiple AOI trigger being set at the same time.]]></Description><DefaultData Format="L5K"><![CDATA[[0,6000,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="6000" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="TimeOut2" DataType="TIMER" ExternalAccess="None"><Description><![CDATA[Caused by RPI time being too long.]]></Description><DefaultData Format="L5K"><![CDATA[[0,6000,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="6000" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="TimeOut1_Signal" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Timeout 1 has exceeded 5000ms]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="TimeOut2_Signal" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Timeout 2 has exceeded 5000ms]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Device_NotConnected_SB" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Storage bit of OSF instruction set by Device_Not_Connected =TRUE]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Device_NotConnected_OB" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Falling Edge Output bit of OSF instruction set by falling edge of Device_Not_Connected =FALSE]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="ProductID_FSC" DataType="CONTROL" ExternalAccess="None"><Description><![CDATA[Used to Compare current and set Product ID settings]]></Description><DefaultData Format="L5K"><![CDATA[[0,32,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="CONTROL"><DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="32" /><DataValueMember Name="POS" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="EU" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /><DataValueMember Name="EM" DataType="BOOL" Value="0" /><DataValueMember Name="ER" DataType="BOOL" Value="0" /><DataValueMember Name="UL" DataType="BOOL" Value="0" /><DataValueMember Name="IN" DataType="BOOL" Value="0" /><DataValueMember Name="FD" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="Clear_FSC" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="SerialNo_FSC" DataType="CONTROL" ExternalAccess="None"><Description><![CDATA[Used to Compare current and set Serial Number settings]]></Description><DefaultData Format="L5K"><![CDATA[[0,16,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="CONTROL"><DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="16" /><DataValueMember Name="POS" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="EU" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /><DataValueMember Name="EM" DataType="BOOL" Value="0" /><DataValueMember Name="ER" DataType="BOOL" Value="0" /><DataValueMember Name="UL" DataType="BOOL" Value="0" /><DataValueMember Name="IN" DataType="BOOL" Value="0" /><DataValueMember Name="FD" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="AppTag_FSC" DataType="CONTROL" ExternalAccess="None"><Description><![CDATA[Used to Compare current and set applcation tag names]]></Description><DefaultData Format="L5K"><![CDATA[[0,32,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="CONTROL"><DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="32" /><DataValueMember Name="POS" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="EU" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /><DataValueMember Name="EM" DataType="BOOL" Value="0" /><DataValueMember Name="ER" DataType="BOOL" Value="0" /><DataValueMember Name="UL" DataType="BOOL" Value="0" /><DataValueMember Name="IN" DataType="BOOL" Value="0" /><DataValueMember Name="FD" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="Compare_AppTag" DataType="SINT" Dimensions="32" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Set Application tag array when Compare_Level=3 and DeviceInfo_Trigger has triggered the commands.]]></Description><DefaultData Format="L5K"><![CDATA[[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]></DefaultData><DefaultData Format="Decorated"><Array DataType="SINT" Dimensions="32" Radix="Decimal"><Element Index="[0]" Value="0" /><Element Index="[1]" Value="0" /><Element Index="[2]" Value="0" /><Element Index="[3]" Value="0" /><Element Index="[4]" Value="0" /><Element Index="[5]" Value="0" /><Element Index="[6]" Value="0" /><Element Index="[7]" Value="0" /><Element Index="[8]" Value="0" /><Element Index="[9]" Value="0" /><Element Index="[10]" Value="0" /><Element Index="[11]" Value="0" /><Element Index="[12]" Value="0" /><Element Index="[13]" Value="0" /><Element Index="[14]" Value="0" /><Element Index="[15]" Value="0" /><Element Index="[16]" Value="0" /><Element Index="[17]" Value="0" /><Element Index="[18]" Value="0" /><Element Index="[19]" Value="0" /><Element Index="[20]" Value="0" /><Element Index="[21]" Value="0" /><Element Index="[22]" Value="0" /><Element Index="[23]" Value="0" /><Element Index="[24]" Value="0" /><Element Index="[25]" Value="0" /><Element Index="[26]" Value="0" /><Element Index="[27]" Value="0" /><Element Index="[28]" Value="0" /><Element Index="[29]" Value="0" /><Element Index="[30]" Value="0" /><Element Index="[31]" Value="0" /></Array></DefaultData></LocalTag><LocalTag Name="Compare_ProdID" DataType="SINT" Dimensions="32" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Set Product ID array when Compare_Level=3 and DeviceInfo_Trigger has triggered the commands.]]></Description><DefaultData Format="L5K"><![CDATA[[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]></DefaultData><DefaultData Format="Decorated"><Array DataType="SINT" Dimensions="32" Radix="Decimal"><Element Index="[0]" Value="0" /><Element Index="[1]" Value="0" /><Element Index="[2]" Value="0" /><Element Index="[3]" Value="0" /><Element Index="[4]" Value="0" /><Element Index="[5]" Value="0" /><Element Index="[6]" Value="0" /><Element Index="[7]" Value="0" /><Element Index="[8]" Value="0" /><Element Index="[9]" Value="0" /><Element Index="[10]" Value="0" /><Element Index="[11]" Value="0" /><Element Index="[12]" Value="0" /><Element Index="[13]" Value="0" /><Element Index="[14]" Value="0" /><Element Index="[15]" Value="0" /><Element Index="[16]" Value="0" /><Element Index="[17]" Value="0" /><Element Index="[18]" Value="0" /><Element Index="[19]" Value="0" /><Element Index="[20]" Value="0" /><Element Index="[21]" Value="0" /><Element Index="[22]" Value="0" /><Element Index="[23]" Value="0" /><Element Index="[24]" Value="0" /><Element Index="[25]" Value="0" /><Element Index="[26]" Value="0" /><Element Index="[27]" Value="0" /><Element Index="[28]" Value="0" /><Element Index="[29]" Value="0" /><Element Index="[30]" Value="0" /><Element Index="[31]" Value="0" /></Array></DefaultData></LocalTag><LocalTag Name="Compare_Serial_Number" DataType="SINT" Dimensions="16" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Set serial number array when Compare_Level=3 and DeviceInfo_Trigger has triggered the commands.]]></Description><DefaultData Format="L5K"><![CDATA[[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]></DefaultData><DefaultData Format="Decorated"><Array DataType="SINT" Dimensions="16" Radix="Decimal"><Element Index="[0]" Value="0" /><Element Index="[1]" Value="0" /><Element Index="[2]" Value="0" /><Element Index="[3]" Value="0" /><Element Index="[4]" Value="0" /><Element Index="[5]" Value="0" /><Element Index="[6]" Value="0" /><Element Index="[7]" Value="0" /><Element Index="[8]" Value="0" /><Element Index="[9]" Value="0" /><Element Index="[10]" Value="0" /><Element Index="[11]" Value="0" /><Element Index="[12]" Value="0" /><Element Index="[13]" Value="0" /><Element Index="[14]" Value="0" /><Element Index="[15]" Value="0" /></Array></DefaultData></LocalTag><LocalTag Name="DevCon_Debounce" DataType="TIMER" ExternalAccess="None"><Description><![CDATA[Timer to delay command after device connected]]></Description><DefaultData Format="L5K"><![CDATA[[0,500,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="500" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="Device_Connected" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[An IO-Link device has been connected to the Port_Number]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="AL1x2x_Cmd_Rdy_Timer" DataType="TIMER" ExternalAccess="None"><Description><![CDATA[Delays the Cmd_Rdy output bit after com is established. Used so that the Cmd_DN signal of an AOI and be used to start the next command without user integrating timers in between.]]></Description><DefaultData Format="L5K"><![CDATA[[0,40,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="40" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="SetIOLinkMasterName" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Set a single bit 16..23 of IO-Link Master name when Device_Info Trigger is set]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="SkipCmd1" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Used to skip Command 1 (WrApp Tag)]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="DevNotConn_Signal" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[Signal to Latch when device is disconnected]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="CmdTrig_Timer" DataType="TIMER" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[0,1000,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="1000" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="ResetTrig_ONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Wr_AppTag_Trigger_Set" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><Description><![CDATA[The rising edge of Wr_AppTag_Trigger has been acknowledged]]></Description><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Cmds_DN_ONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag></LocalTags><Routines><Routine Name="Logic" Type="RLL"><RLLContent><Rung Number="0" Type="N"><Text><![CDATA[LE(Port_Number,8)GT(Port_Number,0)SUB(Port_Number,1,RealPort_Num)MUL(9,RealPort_Num,Offset_StatusFlgs)ADD(Offset_StatusFlgs,23,StatusFlgs_Offset);]]></Text></Rung><Rung Number="1" Type="N"><Text><![CDATA[[MOVE(PLC_Input[StatusFlgs_Offset+1],Vendor_ID) ,COP(PLC_Input[StatusFlgs_Offset+2],Device_ID,1) ,XIC(PLC_Input[StatusFlgs_Offset].0) OTE(IOL_Mode) ,XIC(PLC_Input[StatusFlgs_Offset].1) [OTE(Device_Not_Connected) ,OTL(DevNotConn_Signal) ] ];]]></Text></Rung><Rung Number="2" Type="N"><Text><![CDATA[[LE(Port_Number,0) ,GT(Port_Number,8) ]OTE(AOI_Settings_Error);]]></Text></Rung><Rung Number="3" Type="N"><Text><![CDATA[XIC(Device_Not_Connected)OSF(Device_NotConnected_SB,Device_NotConnected_OB);]]></Text></Rung><Rung Number="4" Type="N"><Text><![CDATA[XIC(Device_NotConnected_OB)XIO(Device_Not_Connected)OTL(Device_Connected);]]></Text></Rung><Rung Number="5" Type="N"><Text><![CDATA[XIC(Device_Not_Connected)OTU(Device_Connected);]]></Text></Rung><Rung Number="6" Type="N"><Text><![CDATA[XIC(Device_Connected)XIO(Device_Not_Connected)TON(DevCon_Debounce,?,?);]]></Text></Rung><Rung Number="7" Type="N"><Text><![CDATA[[XIC(Device_Not_Connected) [OTU(Device_Data_Read) ,OTU(App_Tag_Written) ,OTU(Cmd_Errors) ] ,XIC(AOI_Settings_Error) ,XIC(DevCon_Debounce.EN) ]OTU(AL1x2x_Cmd_Rdy);]]></Text></Rung><Rung Number="8" Type="N"><Text><![CDATA[[XIC(PLC_Output[5].7) ,XIC(Cmds_Busy) ,XIC(DeviceInfo_Trigger) XIO(AL1x2x_Cmd_Rdy) XIO(DevNotConn_Signal) ][OTE(SetIOLinkMasterName) ,OTU(AL1x2x_Cmd_Rdy) ];]]></Text></Rung><Rung Number="9" Type="N"><Comment><![CDATA[When a device is connected and disconnected while the commands are processing PLCOutput[5].7 (cmd trigger) is latched on. 
If the CmdTrig_Timer times out then PLCOutput[5].7 is reset via the PLC_Trigger tag.]]></Comment><Text><![CDATA[XIC(PLC_Output[5].7)TON(CmdTrig_Timer,?,?);]]></Text></Rung><Rung Number="10" Type="N"><Text><![CDATA[[XIC(SetIOLinkMasterName) ,XIC(Device_Connected) XIO(DevCon_Debounce.DN) ]OTE(IOLinkMaster_Name.[RealPort_Num+16]);]]></Text></Rung><Rung Number="11" Type="N"><Text><![CDATA[XIO(DeviceInfo_Trigger)OTU(DevNotConn_Signal);]]></Text></Rung><Rung Number="12" Type="N"><Text><![CDATA[EQ(IOLinkMaster_Name,0)XIO(DeviceInfo_Trigger)XIO(Device_Not_Connected)XIO(AOI_Settings_Error)TON(AL1x2x_Cmd_Rdy_Timer,?,?);]]></Text></Rung><Rung Number="13" Type="N"><Text><![CDATA[XIC(AL1x2x_Cmd_Rdy_Timer.DN)OTL(AL1x2x_Cmd_Rdy);]]></Text></Rung><Rung Number="14" Type="N"><Text><![CDATA[[XIC(Device_Info_Set) XIC(Device_Not_Connected) ,XIC(DeviceInfo_Trigger) EQ(Compare_Level,0) ]OTU(Different_Device_Found);]]></Text></Rung><Rung Number="15" Type="N"><Text><![CDATA[XIC(Device_Info_Set)NE(Compare_Level,0)[XIC(Cmd4) EQ(Compare_Level,1) FSC(ProductID_FSC,?,?,ALL,Compare_ProdID[ProductID_FSC.POS]<>Product_ID[ProductID_FSC.POS]) ,XIC(Cmd7) EQ(Compare_Level,2) FSC(SerialNo_FSC,?,?,ALL,Compare_Serial_Number[SerialNo_FSC.POS]<>Serial_Number[SerialNo_FSC.POS]) ,XIC(Cmd3) EQ(Compare_Level,3) FSC(AppTag_FSC,?,?,ALL,Rd_Application_Specific_Tag[AppTag_FSC.POS]<>Compare_AppTag[AppTag_FSC.POS]) ];]]></Text></Rung><Rung Number="16" Type="N"><Text><![CDATA[XIC(Device_Info_Set)NE(Compare_Level,0)[EQ(Compare_Level,1) XIC(ProductID_FSC.IN) ,EQ(Compare_Level,2) XIC(SerialNo_FSC.IN) ,EQ(Compare_Level,3) XIC(AppTag_FSC.IN) ]OTL(Different_Device_Found);]]></Text></Rung><Rung Number="17" Type="N"><Text><![CDATA[XIC(Clear_FSC)[OTE(ProductID_FSC.IN) ,OTE(SerialNo_FSC.IN) ,OTE(AppTag_FSC.IN) ];]]></Text></Rung><Rung Number="18" Type="N"><Text><![CDATA[[XIC(DeviceInfo_Trigger) ,XIC(DevCon_Debounce.DN) ]XIO(Device_Not_Connected)XIC(AL1x2x_Cmd_Rdy)ONS(TriggerCmdBuffer_ONS)[OTL(Cmd1) ,[OTU(App_Tag_Written) ,OTU(Cmd2_DN) ,OTU(Cmd3_DN) ,OTU(Cmd4_DN) ,OTU(Cmd5_DN) ,OTU(Cmd6_DN) ,OTU(Cmd7_DN) ,OTU(Cmd8_DN) ,OTU(Cmd9_DN) ,OTU(Cmd10_DN) ,OTU(Device_Data_Read) ,OTU(Cmd_Errors) ,OTU(TimeOut) ] ];]]></Text></Rung><Rung Number="19" Type="N"><Text><![CDATA[NE(PLC_Output[3],0)[XIC(Cmd1) OTE(Cmd1_Trigger) ,XIC(Cmd2) OTE(Cmd2_Trigger) ,XIC(Cmd3) OTE(Cmd3_Trigger) ,XIC(Cmd4) OTE(Cmd4_Trigger) ,XIC(Cmd5) OTE(Cmd5_Trigger) ,XIC(Cmd6) OTE(Cmd6_Trigger) ,XIC(Cmd7) OTE(Cmd7_Trigger) ,XIC(Cmd8) OTE(Cmd8_Trigger) ,XIC(Cmd9) OTE(Cmd9_Trigger) ,XIC(Cmd10) OTE(Cmd10_Trigger) ];]]></Text></Rung><Rung Number="20" Type="N"><Comment><![CDATA[Write Application Specific Tag Name]]></Comment><Text><![CDATA[XIC(Cmd1)XIO(Device_Connected)XIO(Cmd2)XIO(Device_Not_Connected)[XIC(Wr_AppTag_0No_1Yes) [MOVE(Port_Number,PLC_Output[2]) ,MOVE(24,PLC_Output[3]) ,MOVE(0,PLC_Output[4]) ,BTD(2,0,PLC_Output[5],0,2) ,BTD(32,0,PLC_Output[5],8,8) ,COP(Wr_Application_Specific_Tag[0],PLC_Output[6],16) ] ,XIO(Wr_AppTag_0No_1Yes) OTE(SkipCmd1) ];]]></Text></Rung><Rung Number="21" Type="N"><Text><![CDATA[XIC(Cmd1)XIO(Cmd2)[XIC(Cmd1_Busy) XIC(PLC_Input[5].7) EQ(PLC_Input[3],24) [[EQ(PLC_Input[5],129) ,EQ(PLC_Input[5],130) ] OTL(App_Tag_Written) ,NE(PLC_Input[5],129) NE(PLC_Input[5],130) OTL(Cmd1_DN_Error) ] ,[XIC(SkipCmd1) ,XIC(Device_Connected) ] ]OTL(Cmd1ReleaseTrigger);]]></Text></Rung><Rung Number="22" Type="N"><Text><![CDATA[XIC(Cmd1_DN_Error)XIC(Cmd1)XIO(Cmd2)[BTD(PLC_Input[6],8,Cmd_Error_Codes[0],8,8) ,BTD(PLC_Input[7],0,Cmd_Error_Codes[0],0,8) ];]]></Text></Rung><Rung Number="23" Type="N"><Text><![CDATA[XIC(Cmd1ReleaseTrigger)XIO(PLC_Output[5].7)[OTL(Cmd2) ,OTU(Device_Connected) ];]]></Text></Rung><Rung Number="24" Type="N"><Comment><![CDATA[Read Application Specific Tag Name]]></Comment><Text><![CDATA[XIC(Cmd2)XIO(Cmd3)[MOVE(Port_Number,PLC_Output[2]) ,MOVE(24,PLC_Output[3]) ,MOVE(0,PLC_Output[4]) ,BTD(1,0,PLC_Output[5],0,2) ,BTD(0,0,PLC_Output[5],8,8) ,FLL(0,PLC_Output[6],16) ];]]></Text></Rung><Rung Number="25" Type="N"><Text><![CDATA[XIC(Cmd2)XIO(Cmd3)XIC(Cmd2_Busy)XIC(PLC_Input[5].7)EQ(PLC_Input[3],24)[[EQ(PLC_Input[5],129) ,EQ(PLC_Input[5],130) ] OTL(Cmd2_DN) ,NE(PLC_Input[5],129) NE(PLC_Input[5],130) OTL(Cmd2_DN_Error) ]OTL(Cmd2ReleaseTrigger);]]></Text></Rung><Rung Number="26" Type="N"><Text><![CDATA[XIC(Cmd2_DN)XIC(Cmd2)XIO(Cmd3)[BTD(PLC_Input[6],8,Rd_Application_Specific_Tag[0],0,8) ,COP(PLC_Input[7],Rd_Application_Specific_Tag[1],31) ][XIO(Device_Info_Set) GT(Compare_Level,1) COP(Rd_Application_Specific_Tag[0],Compare_AppTag[0],32) ,EQ(Compare_Level,0) FLL(0,Compare_AppTag[0],32) OTU(Device_Info_Set) ];]]></Text></Rung><Rung Number="27" Type="N"><Text><![CDATA[XIC(Cmd2_DN_Error)XIC(Cmd2)XIO(Cmd3)[BTD(PLC_Input[6],8,Cmd_Error_Codes[1],8,8) ,BTD(PLC_Input[7],0,Cmd_Error_Codes[1],0,8) ];]]></Text></Rung><Rung Number="28" Type="N"><Text><![CDATA[XIC(Cmd2ReleaseTrigger)XIO(PLC_Output[5].7)OTL(Cmd3);]]></Text></Rung><Rung Number="29" Type="N"><Text><![CDATA[XIC(Cmd3)XIO(Cmd4)MOVE(19,PLC_Output[3]);]]></Text></Rung><Rung Number="30" Type="N"><Comment><![CDATA[Read Product ID]]></Comment><Text><![CDATA[XIC(Cmd3)XIO(Cmd4)XIC(Cmd3_Busy)XIC(PLC_Input[5].7)EQ(PLC_Input[3],19)[[EQ(PLC_Input[5],129) ,EQ(PLC_Input[5],16#0F81) ] OTL(Cmd3_DN) ,NE(PLC_Input[5],129) EQ(PLC_Input[5],16#0F81) OTL(Cmd3_DN_Error) ]OTL(Cmd3ReleaseTrigger);]]></Text></Rung><Rung Number="31" Type="N"><Text><![CDATA[XIC(Cmd3_DN)XIC(Cmd3)XIO(Cmd4)[BTD(PLC_Input[6],8,Product_ID[0],0,8) ,COP(PLC_Input[7],Product_ID[1],31) ][XIO(Device_Info_Set) GE(Compare_Level,1) LT(Compare_Level,3) COP(Product_ID[0],Compare_ProdID[0],32) ,EQ(Compare_Level,0) FLL(0,Compare_ProdID[0],32) OTU(Device_Info_Set) ];]]></Text></Rung><Rung Number="32" Type="N"><Text><![CDATA[XIC(Cmd3_DN_Error)XIC(Cmd3)XIO(Cmd4)[BTD(PLC_Input[6],8,Cmd_Error_Codes[2],8,8) ,BTD(PLC_Input[7],0,Cmd_Error_Codes[2],0,8) ];]]></Text></Rung><Rung Number="33" Type="N"><Text><![CDATA[XIC(Cmd3ReleaseTrigger)XIO(PLC_Output[5].7)OTL(Cmd4);]]></Text></Rung><Rung Number="34" Type="N"><Text><![CDATA[XIC(Cmd4)XIO(Cmd5)MOVE(18,PLC_Output[3]);]]></Text></Rung><Rung Number="35" Type="N"><Comment><![CDATA[Read Product Name: Not used in Results]]></Comment><Text><![CDATA[XIC(Cmd4)XIO(Cmd5)XIC(Cmd4_Busy)XIC(PLC_Input[5].7)EQ(PLC_Input[3],18)[EQ(PLC_Input[5],129) OTL(Cmd4_DN) ,NE(PLC_Input[5],129) OTL(Cmd4_DN_Error) ]OTL(Cmd4ReleaseTrigger);]]></Text></Rung><Rung Number="36" Type="N"><Text><![CDATA[XIC(Cmd4ReleaseTrigger)XIO(PLC_Output[5].7)OTL(Cmd5);]]></Text></Rung><Rung Number="37" Type="N"><Text><![CDATA[XIC(Cmd5)XIO(Cmd6)MOVE(20,PLC_Output[3]);]]></Text></Rung><Rung Number="38" Type="N"><Comment><![CDATA[Read Product Text]]></Comment><Text><![CDATA[XIC(Cmd5)XIO(Cmd6)XIC(Cmd5_Busy)XIC(PLC_Input[5].7)EQ(PLC_Input[3],20)[[EQ(PLC_Input[5],129) ,EQ(PLC_Input[5],16#0F81) ] OTL(Cmd5_DN) ,NE(PLC_Input[5],129) NE(PLC_Input[5],16#0F81) OTL(Cmd5_DN_Error) ]OTL(Cmd5ReleaseTrigger);]]></Text></Rung><Rung Number="39" Type="N"><Text><![CDATA[XIC(Cmd5_DN)XIC(Cmd5)XIO(Cmd6)[BTD(PLC_Input[6],8,ProductText[0],0,8) ,COP(PLC_Input[7],ProductText[1],31) ];]]></Text></Rung><Rung Number="40" Type="N"><Text><![CDATA[XIC(Cmd5_DN_Error)XIC(Cmd5)XIO(Cmd6)[BTD(PLC_Input[6],8,Cmd_Error_Codes[3],8,8) ,BTD(PLC_Input[7],0,Cmd_Error_Codes[3],0,8) ];]]></Text></Rung><Rung Number="41" Type="N"><Text><![CDATA[XIC(Cmd5ReleaseTrigger)XIO(PLC_Output[5].7)OTL(Cmd6);]]></Text></Rung><Rung Number="42" Type="N"><Text><![CDATA[XIC(Cmd6)XIO(Cmd7)MOVE(21,PLC_Output[3]);]]></Text></Rung><Rung Number="43" Type="N"><Comment><![CDATA[Read Serial Number]]></Comment><Text><![CDATA[XIC(Cmd6)XIO(Cmd7)XIC(Cmd6_Busy)XIC(PLC_Input[5].7)EQ(PLC_Input[3],21)[[EQ(PLC_Input[5],129) ,EQ(PLC_Input[5],16#0F81) ] OTL(Cmd6_DN) ,NE(PLC_Input[5],129) NE(PLC_Input[5],16#0F81) OTL(Cmd6_DN_Error) ]OTL(Cmd6ReleaseTrigger);]]></Text></Rung><Rung Number="44" Type="N"><Text><![CDATA[XIC(Cmd6_DN)XIC(Cmd6)XIO(Cmd7)[BTD(PLC_Input[6],8,Serial_Number[0],0,8) ,COP(PLC_Input[7],Serial_Number[1],15) ][XIO(Device_Info_Set) [EQ(Compare_Level,2) ,EQ(Compare_Level,3) ] COP(Serial_Number[0],Compare_Serial_Number[0],16) ,EQ(Compare_Level,0) FLL(0,Compare_Serial_Number[0],16) OTU(Device_Info_Set) ];]]></Text></Rung><Rung Number="45" Type="N"><Text><![CDATA[XIC(Cmd6_DN_Error)XIC(Cmd6)XIO(Cmd7)[BTD(PLC_Input[6],8,Cmd_Error_Codes[4],8,8) ,BTD(PLC_Input[7],0,Cmd_Error_Codes[4],0,8) ];]]></Text></Rung><Rung Number="46" Type="N"><Text><![CDATA[XIC(Cmd6ReleaseTrigger)XIO(PLC_Output[5].7)OTL(Cmd7);]]></Text></Rung><Rung Number="47" Type="N"><Comment><![CDATA[Read Hardware Revision: Not used in Results]]></Comment><Text><![CDATA[XIC(Cmd7)XIO(Cmd8)MOVE(22,PLC_Output[3]);]]></Text></Rung><Rung Number="48" Type="N"><Text><![CDATA[XIC(Cmd7)XIO(Cmd8)XIC(Cmd7_Busy)XIC(PLC_Input[5].7)EQ(PLC_Input[3],22)[EQ(PLC_Input[5],129) OTL(Cmd7_DN) ,NE(PLC_Input[5],129) OTL(Cmd7_DN_Error) ]OTL(Cmd7ReleaseTrigger);]]></Text></Rung><Rung Number="49" Type="N"><Text><![CDATA[XIC(Cmd7ReleaseTrigger)XIO(PLC_Output[5].7)OTL(Cmd8);]]></Text></Rung><Rung Number="50" Type="N"><Text><![CDATA[XIC(Cmd8)XIO(Cmd9)MOVE(23,PLC_Output[3]);]]></Text></Rung><Rung Number="51" Type="N"><Comment><![CDATA[Read Firmware Revision: Not used in Results]]></Comment><Text><![CDATA[XIC(Cmd8)XIO(Cmd9)XIC(Cmd8_Busy)XIC(PLC_Input[5].7)EQ(PLC_Input[3],23)[EQ(PLC_Input[5],129) OTL(Cmd8_DN) ,NE(PLC_Input[5],129) OTL(Cmd8_DN_Error) ]OTL(Cmd8ReleaseTrigger);]]></Text></Rung><Rung Number="52" Type="N"><Text><![CDATA[XIC(Cmd8ReleaseTrigger)XIO(PLC_Output[5].7)OTL(Cmd9);]]></Text></Rung><Rung Number="53" Type="N"><Text><![CDATA[XIC(Cmd9)XIO(Cmd10)MOVE(16,PLC_Output[3]);]]></Text></Rung><Rung Number="54" Type="N"><Comment><![CDATA[Read Vendor Name]]></Comment><Text><![CDATA[XIC(Cmd9)XIO(Cmd10)XIC(Cmd9_Busy)XIC(PLC_Input[5].7)EQ(PLC_Input[3],16)[EQ(PLC_Input[5],129) OTL(Cmd9_DN) ,NE(PLC_Input[5],129) OTL(Cmd9_DN_Error) ]OTL(Cmd9ReleaseTrigger);]]></Text></Rung><Rung Number="55" Type="N"><Text><![CDATA[XIC(Cmd9_DN)XIC(Cmd9)XIO(Cmd10)[BTD(PLC_Input[6],8,VendorName[0],0,8) ,COP(PLC_Input[7],VendorName[1],31) ];]]></Text></Rung><Rung Number="56" Type="N"><Text><![CDATA[XIC(Cmd9_DN_Error)XIC(Cmd9)XIO(Cmd10)[BTD(PLC_Input[6],8,Cmd_Error_Codes[5],8,8) ,BTD(PLC_Input[7],0,Cmd_Error_Codes[5],0,8) ];]]></Text></Rung><Rung Number="57" Type="N"><Text><![CDATA[XIC(Cmd9ReleaseTrigger)XIO(PLC_Output[5].7)OTL(Cmd10);]]></Text></Rung><Rung Number="58" Type="N"><Text><![CDATA[XIC(Cmd10)XIO(Device_Data_Read)MOVE(17,PLC_Output[3]);]]></Text></Rung><Rung Number="59" Type="N"><Comment><![CDATA[Read Vendor Text]]></Comment><Text><![CDATA[XIC(Cmd10)XIO(Device_Data_Read)XIC(Cmd10_Busy)XIC(PLC_Input[5].7)EQ(PLC_Input[3],17)[EQ(PLC_Input[5],129) OTL(Cmd10_DN) ,NE(PLC_Input[5],129) OTL(Cmd10_DN_Error) ]OTL(Cmd10ReleaseTrigger);]]></Text></Rung><Rung Number="60" Type="N"><Text><![CDATA[XIC(Cmd10_DN_Error)XIC(Cmd10)XIO(Device_Data_Read)[BTD(PLC_Input[6],8,Cmd_Error_Codes[6],8,8) ,BTD(PLC_Input[7],0,Cmd_Error_Codes[6],0,8) ];]]></Text></Rung><Rung Number="61" Type="N"><Text><![CDATA[XIC(Cmd10ReleaseTrigger)XIO(PLC_Output[5].7)XIO(Device_Not_Connected)[OTL(Device_Data_Read) ,ONS(Cmds_DN_ONS) NE(Compare_Level,0) OTL(Device_Info_Set) ];]]></Text></Rung><Rung Number="62" Type="N"><Text><![CDATA[XIC(Cmd1_Trigger)XIO(Cmd1ReleaseTrigger)XIO(Device_Not_Connected)OTE(Cmd1_PLC_OutTrigger);]]></Text></Rung><Rung Number="63" Type="N"><Text><![CDATA[XIC(Cmd2_Trigger)XIO(Cmd2ReleaseTrigger)XIO(Device_Not_Connected)TON(Cmd2TriggerDelay,?,?);]]></Text></Rung><Rung Number="64" Type="N"><Text><![CDATA[XIC(Cmd3_Trigger)XIO(Cmd3ReleaseTrigger)XIO(Device_Not_Connected)TON(Cmd3TriggerDelay,?,?);]]></Text></Rung><Rung Number="65" Type="N"><Text><![CDATA[XIC(Cmd4_Trigger)XIO(Cmd4ReleaseTrigger)XIO(Device_Not_Connected)TON(Cmd4TriggerDelay,?,?);]]></Text></Rung><Rung Number="66" Type="N"><Text><![CDATA[XIC(Cmd5_Trigger)XIO(Cmd5ReleaseTrigger)XIO(Device_Not_Connected)TON(Cmd5TriggerDelay,?,?);]]></Text></Rung><Rung Number="67" Type="N"><Text><![CDATA[XIC(Cmd6_Trigger)XIO(Cmd6ReleaseTrigger)XIO(Device_Not_Connected)TON(Cmd6TriggerDelay,?,?);]]></Text></Rung><Rung Number="68" Type="N"><Text><![CDATA[XIC(Cmd7_Trigger)XIO(Cmd7ReleaseTrigger)XIO(Device_Not_Connected)TON(Cmd7TriggerDelay,?,?);]]></Text></Rung><Rung Number="69" Type="N"><Text><![CDATA[XIC(Cmd8_Trigger)XIO(Cmd8ReleaseTrigger)XIO(Device_Not_Connected)TON(Cmd8TriggerDelay,?,?);]]></Text></Rung><Rung Number="70" Type="N"><Text><![CDATA[XIC(Cmd9_Trigger)XIO(Cmd9ReleaseTrigger)XIO(Device_Not_Connected)TON(Cmd9TriggerDelay,?,?);]]></Text></Rung><Rung Number="71" Type="N"><Text><![CDATA[XIC(Cmd10_Trigger)XIO(Cmd10ReleaseTrigger)XIO(Device_Not_Connected)TON(Cmd10TriggerDelay,?,?);]]></Text></Rung><Rung Number="72" Type="N"><Text><![CDATA[[XIC(Cmd1_PLC_OutTrigger) ,XIC(Cmd2TriggerDelay.DN) ,XIC(Cmd3TriggerDelay.DN) ,XIC(Cmd4TriggerDelay.DN) ,XIC(Cmd5TriggerDelay.DN) ,XIC(Cmd6TriggerDelay.DN) ,XIC(Cmd7TriggerDelay.DN) ,XIC(Cmd8TriggerDelay.DN) ,XIC(Cmd9TriggerDelay.DN) ,XIC(Cmd10TriggerDelay.DN) ]MOVE(1,PLCTrigger);]]></Text></Rung><Rung Number="73" Type="N"><Text><![CDATA[EQ(PLCTrigger,1)XIO(PLC_Input[5].7)[XIC(Cmd1_PLC_OutTrigger) OTL(Cmd1_Busy) ,XIC(Cmd2TriggerDelay.DN) OTL(Cmd2_Busy) ,XIC(Cmd3TriggerDelay.DN) OTL(Cmd3_Busy) ,XIC(Cmd4TriggerDelay.DN) OTL(Cmd4_Busy) ,XIC(Cmd5TriggerDelay.DN) OTL(Cmd5_Busy) ,XIC(Cmd6TriggerDelay.DN) OTL(Cmd6_Busy) ,XIC(Cmd7TriggerDelay.DN) OTL(Cmd7_Busy) ,XIC(Cmd8TriggerDelay.DN) OTL(Cmd8_Busy) ,XIC(Cmd9TriggerDelay.DN) OTL(Cmd9_Busy) ,XIC(Cmd10TriggerDelay.DN) OTL(Cmd10_Busy) ];]]></Text></Rung><Rung Number="74" Type="N"><Text><![CDATA[[XIO(Cmd1_PLC_OutTrigger) XIO(Cmd2TriggerDelay.DN) XIO(Cmd3TriggerDelay.DN) XIO(Cmd4TriggerDelay.DN) XIO(Cmd5TriggerDelay.DN) XIO(Cmd6TriggerDelay.DN) XIO(Cmd7TriggerDelay.DN) XIO(Cmd8TriggerDelay.DN) XIO(Cmd9TriggerDelay.DN) XIO(Cmd10TriggerDelay.DN) ,GT(TimeOut1.ACC,5000) ,GT(TimeOut2.ACC,5000) ]MOVE(0,PLCTrigger);]]></Text></Rung><Rung Number="75" Type="N"><Text><![CDATA[EQ(PLCTrigger,1)BTD(PLCTrigger,0,PLC_Output[5],7,1);]]></Text></Rung><Rung Number="76" Type="N"><Text><![CDATA[[[XIC(Cmd1) ,XIC(Cmd2) ,XIC(Cmd3) ,XIC(Cmd4) ,XIC(Cmd5) ,XIC(Cmd6) ,XIC(Cmd7) ,XIC(Cmd8) ,XIC(Cmd9) ,XIC(Cmd10) ] EQ(PLCTrigger,0) ,XIC(CmdTrig_Timer.DN) ONS(ResetTrig_ONS) ]BTD(PLCTrigger,0,PLC_Output[5],7,1);]]></Text></Rung><Rung Number="77" Type="N"><Text><![CDATA[[XIC(Cmd1_DN_Error) ,XIC(Cmd2_DN_Error) ,XIC(Cmd3_DN_Error) ,XIC(Cmd4_DN_Error) ,XIC(Cmd5_DN_Error) XIC(AlwaysFalse) ,XIC(Cmd6_DN_Error) ,XIC(Cmd7_DN_Error) ,XIC(Cmd8_DN_Error) ,XIC(Cmd9_DN_Error) ,XIC(Cmd10_DN_Error) ]OTL(Cmd_Errors);]]></Text></Rung><Rung Number="78" Type="N"><Text><![CDATA[[XIC(Cmd1_Busy) ,XIC(Cmd2_Busy) ,XIC(Cmd3_Busy) ,XIC(Cmd4_Busy) ,XIC(Cmd5_Busy) ,XIC(Cmd6_Busy) ,XIC(Cmd7_Busy) ,XIC(Cmd8_Busy) ,XIC(Cmd9_Busy) ,XIC(Cmd10_Busy) ]XIO(Device_Data_Read)XIO(Device_Not_Connected)OTE(Cmds_Busy);]]></Text></Rung><Rung Number="79" Type="N"><Text><![CDATA[[[XIC(Cmd1ReleaseTrigger) XIC(Cmd2ReleaseTrigger) XIC(Cmd3ReleaseTrigger) XIC(Cmd4ReleaseTrigger) XIC(Cmd5ReleaseTrigger) XIC(Cmd6ReleaseTrigger) XIC(Cmd7ReleaseTrigger) XIC(Cmd8ReleaseTrigger) XIC(Cmd9ReleaseTrigger) XIC(Cmd10ReleaseTrigger) XIC(Device_Data_Read) ,GT(TimeOut1.ACC,5000) OTE(TimeOut1_Signal) ,GT(TimeOut2.ACC,5000) OTE(TimeOut2_Signal) ] XIO(DeviceInfo_Trigger) ,XIC(Device_Not_Connected) ][OTU(Cmd1) ,OTU(Cmd2) ,OTU(Cmd3) ,OTU(Cmd4) ,OTU(Cmd5) ,OTU(Cmd6) ,OTU(Cmd7) ,OTU(Cmd8) ,OTU(Cmd9) ,OTU(Cmd10) ,OTU(Cmd1ReleaseTrigger) ,OTU(Cmd2ReleaseTrigger) ,OTU(Cmd3ReleaseTrigger) ,OTU(Cmd4ReleaseTrigger) ,OTU(Cmd5ReleaseTrigger) ,OTU(Cmd6ReleaseTrigger) ,OTU(Cmd7ReleaseTrigger) ,OTU(Cmd8ReleaseTrigger) ,OTU(Cmd9ReleaseTrigger) ,OTU(Cmd10ReleaseTrigger) ,OTU(Cmd1_Busy) ,OTU(Cmd2_Busy) ,OTU(Cmd3_Busy) ,OTU(Cmd4_Busy) ,OTU(Cmd5_Busy) ,OTU(Cmd6_Busy) ,OTU(Cmd7_Busy) ,OTU(Cmd8_Busy) ,OTU(Cmd9_Busy) ,OTU(Cmd10_Busy) ,OTU(Cmd1_DN_Error) ,OTU(Cmd2_DN_Error) ,OTU(Cmd3_DN_Error) ,OTU(Cmd4_DN_Error) ,OTU(Cmd5_DN_Error) ,OTU(Cmd6_DN_Error) ,OTU(Cmd7_DN_Error) ,OTU(Cmd8_DN_Error) ,OTU(Cmd9_DN_Error) ,OTU(Cmd10_DN_Error) ];]]></Text></Rung><Rung Number="80" Type="N"><Text><![CDATA[XIC(Cmds_Busy)RTO(TimeOut1,?,?);]]></Text></Rung><Rung Number="81" Type="N"><Text><![CDATA[XIC(Cmd1)RTO(TimeOut2,?,?);]]></Text></Rung><Rung Number="82" Type="N"><Text><![CDATA[GT(TimeOut1.ACC,0)XIO(Cmds_Busy)RES(TimeOut1);]]></Text></Rung><Rung Number="83" Type="N"><Text><![CDATA[GT(TimeOut2.ACC,0)XIO(Cmd1)RES(TimeOut2);]]></Text></Rung><Rung Number="84" Type="N"><Text><![CDATA[[XIC(TimeOut1_Signal) ,XIC(TimeOut2_Signal) ]XIO(DeviceInfo_Trigger)XIO(Device_Data_Read)OTL(TimeOut);]]></Text></Rung><Rung Number="85" Type="N"><Text><![CDATA[XIC(TimeOut)OTU(Device_Data_Read);]]></Text></Rung></RLLContent></Routine></Routines></AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="AlarmBlock" Class="Standard" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2017-05-30T14:23:00.880Z" CreatedBy="KNOBELSDORFF\DylanD" EditedDate="2024-03-14T16:45:43.534Z" EditedBy="KNOBELSDORFF\Jeremy.Noble" SoftwareRevision="v33.00"><RevisionNote><![CDATA[DD - Knobelsdorff Electric
 1-30-18]]></RevisionNote><Parameters><Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Input - System Defined Parameter]]></Description></Parameter><Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Output - System Defined Parameter]]></Description></Parameter><Parameter Name="i_Fault" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="i_Warning" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="i_MasterReset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="i_SecondaryReset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="i_HornReset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="o_Horn" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="o_Fault" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="o_Warning" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="o_ResetExternalFaults" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="o_FaultWord" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="o_WarningWord" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="i_SimulateFault" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></Parameter></Parameters><LocalTags><LocalTag Name="FaultDelay_Timer" DataType="TIMER" Dimensions="17" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0]]]]></DefaultData><DefaultData Format="Decorated"><Array DataType="TIMER" Dimensions="17"><Element Index="[0]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[1]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[2]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[3]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[4]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[5]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[6]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[7]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[8]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[9]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[10]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[11]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[12]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[13]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[14]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[15]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[16]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element></Array></DefaultData></LocalTag><LocalTag Name="Horn_ONS" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="WarningDelay_Timer" DataType="TIMER" Dimensions="17" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0]]]]></DefaultData><DefaultData Format="Decorated"><Array DataType="TIMER" Dimensions="17"><Element Index="[0]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[1]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[2]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[3]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[4]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[5]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[6]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[7]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[8]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[9]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[10]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[11]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[12]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[13]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[14]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[15]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element><Element Index="[16]"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></Element></Array></DefaultData></LocalTag><LocalTag Name="InternalReset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="FaultDelay_TimerPre" DataType="REAL" Dimensions="17" Radix="Float" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[5.00000000e-001,5.00000000e-001,5.00000000e-001,5.00000000e-001,5.00000000e-001,5.00000000e-001,5.00000000e-001,5.00000000e-001,5.00000000e-001,5.00000000e-001,5.00000000e-001,5.00000000e-001,5.00000000e-001,5.00000000e-001,5.00000000e-001,5.00000000e-001,5.00000000e-001]]]></DefaultData><DefaultData Format="Decorated"><Array DataType="REAL" Dimensions="17" Radix="Float"><Element Index="[0]" Value="0.5" /><Element Index="[1]" Value="0.5" /><Element Index="[2]" Value="0.5" /><Element Index="[3]" Value="0.5" /><Element Index="[4]" Value="0.5" /><Element Index="[5]" Value="0.5" /><Element Index="[6]" Value="0.5" /><Element Index="[7]" Value="0.5" /><Element Index="[8]" Value="0.5" /><Element Index="[9]" Value="0.5" /><Element Index="[10]" Value="0.5" /><Element Index="[11]" Value="0.5" /><Element Index="[12]" Value="0.5" /><Element Index="[13]" Value="0.5" /><Element Index="[14]" Value="0.5" /><Element Index="[15]" Value="0.5" /><Element Index="[16]" Value="0.5" /></Array></DefaultData></LocalTag><LocalTag Name="WarningDelay_TimerPre" DataType="REAL" Dimensions="17" Radix="Float" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]></DefaultData><DefaultData Format="Decorated"><Array DataType="REAL" Dimensions="17" Radix="Float"><Element Index="[0]" Value="0.0" /><Element Index="[1]" Value="0.0" /><Element Index="[2]" Value="0.0" /><Element Index="[3]" Value="0.0" /><Element Index="[4]" Value="0.0" /><Element Index="[5]" Value="0.0" /><Element Index="[6]" Value="0.0" /><Element Index="[7]" Value="0.0" /><Element Index="[8]" Value="0.0" /><Element Index="[9]" Value="0.0" /><Element Index="[10]" Value="0.0" /><Element Index="[11]" Value="0.0" /><Element Index="[12]" Value="0.0" /><Element Index="[13]" Value="0.0" /><Element Index="[14]" Value="0.0" /><Element Index="[15]" Value="0.0" /><Element Index="[16]" Value="0.0" /></Array></DefaultData></LocalTag><LocalTag Name="i_SimulateWarning" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag></LocalTags><Routines><Routine Name="Logic" Type="RLL"><RLLContent><Rung Number="0" Type="N"><Comment><![CDATA[|==================================================|
 Faults
 (16 availible)
 |==================================================|]]></Comment><Text><![CDATA[EQ(i_SimulateFault,i_SimulateFault)NOP();]]></Text></Rung><Rung Number="1" Type="N"><Text><![CDATA[MUL(FaultDelay_TimerPre[1],1000,FaultDelay_Timer[1].PRE)[[XIC(i_Fault.1) ,XIC(i_SimulateFault.1) ] ,XIC(FaultDelay_Timer[1].DN) XIO(InternalReset) ]TON(FaultDelay_Timer[1],?,?)XIC(FaultDelay_Timer[1].DN)OTE(o_FaultWord.1)ONS(Horn_ONS.0)OTL(o_Horn);]]></Text></Rung><Rung Number="2" Type="N"><Text><![CDATA[MUL(FaultDelay_TimerPre[2],1000,FaultDelay_Timer[2].PRE)[[XIC(i_Fault.2) ,XIC(i_SimulateFault.2) ] ,XIC(FaultDelay_Timer[2].DN) XIO(InternalReset) ]TON(FaultDelay_Timer[2],?,?)XIC(FaultDelay_Timer[2].DN)OTE(o_FaultWord.2)ONS(Horn_ONS.1)OTL(o_Horn);]]></Text></Rung><Rung Number="3" Type="N"><Text><![CDATA[MUL(FaultDelay_TimerPre[3],1000,FaultDelay_Timer[3].PRE)[[XIC(i_Fault.3) ,XIC(i_SimulateFault.3) ] ,XIC(FaultDelay_Timer[3].DN) XIO(InternalReset) ]TON(FaultDelay_Timer[3],?,?)XIC(FaultDelay_Timer[3].DN)OTE(o_FaultWord.3)ONS(Horn_ONS.2)OTL(o_Horn);]]></Text></Rung><Rung Number="4" Type="N"><Text><![CDATA[MUL(FaultDelay_TimerPre[4],1000,FaultDelay_Timer[4].PRE)[[XIC(i_Fault.4) ,XIC(i_SimulateFault.4) ] ,XIC(FaultDelay_Timer[4].DN) XIO(InternalReset) ]TON(FaultDelay_Timer[4],?,?)XIC(FaultDelay_Timer[4].DN)OTE(o_FaultWord.4)ONS(Horn_ONS.3)OTL(o_Horn);]]></Text></Rung><Rung Number="5" Type="N"><Text><![CDATA[MUL(FaultDelay_TimerPre[5],1000,FaultDelay_Timer[5].PRE)[[XIC(i_Fault.5) ,XIC(i_SimulateFault.5) ] ,XIC(FaultDelay_Timer[5].DN) XIO(InternalReset) ]TON(FaultDelay_Timer[5],?,?)XIC(FaultDelay_Timer[5].DN)OTE(o_FaultWord.5)ONS(Horn_ONS.4)OTL(o_Horn);]]></Text></Rung><Rung Number="6" Type="N"><Text><![CDATA[MUL(FaultDelay_TimerPre[6],1000,FaultDelay_Timer[6].PRE)[[XIC(i_Fault.6) ,XIC(i_SimulateFault.6) ] ,XIC(FaultDelay_Timer[6].DN) XIO(InternalReset) ]TON(FaultDelay_Timer[6],?,?)XIC(FaultDelay_Timer[6].DN)OTE(o_FaultWord.6)ONS(Horn_ONS.5)OTL(o_Horn);]]></Text></Rung><Rung Number="7" Type="N"><Text><![CDATA[MUL(FaultDelay_TimerPre[7],1000,FaultDelay_Timer[7].PRE)[[XIC(i_Fault.7) ,XIC(i_SimulateFault.7) ] ,XIC(FaultDelay_Timer[7].DN) XIO(InternalReset) ]TON(FaultDelay_Timer[7],?,?)XIC(FaultDelay_Timer[7].DN)OTE(o_FaultWord.7)ONS(Horn_ONS.6)OTL(o_Horn);]]></Text></Rung><Rung Number="8" Type="N"><Text><![CDATA[MUL(FaultDelay_TimerPre[8],1000,FaultDelay_Timer[8].PRE)[[XIC(i_Fault.8) ,XIC(i_SimulateFault.8) ] ,XIC(FaultDelay_Timer[8].DN) XIO(InternalReset) ]TON(FaultDelay_Timer[8],?,?)XIC(FaultDelay_Timer[8].DN)OTE(o_FaultWord.8)ONS(Horn_ONS.7)OTL(o_Horn);]]></Text></Rung><Rung Number="9" Type="N"><Text><![CDATA[MUL(FaultDelay_TimerPre[9],1000,FaultDelay_Timer[9].PRE)[[XIC(i_Fault.9) ,XIC(i_SimulateFault.9) ] ,XIC(FaultDelay_Timer[9].DN) XIO(InternalReset) ]TON(FaultDelay_Timer[9],?,?)XIC(FaultDelay_Timer[9].DN)OTE(o_FaultWord.9)ONS(Horn_ONS.8)OTL(o_Horn);]]></Text></Rung><Rung Number="10" Type="N"><Text><![CDATA[MUL(FaultDelay_TimerPre[10],1000,FaultDelay_Timer[10].PRE)[[XIC(i_Fault.10) ,XIC(i_SimulateFault.10) ] ,XIC(FaultDelay_Timer[10].DN) XIO(InternalReset) ]TON(FaultDelay_Timer[10],?,?)XIC(FaultDelay_Timer[10].DN)OTE(o_FaultWord.10)ONS(Horn_ONS.9)OTL(o_Horn);]]></Text></Rung><Rung Number="11" Type="N"><Text><![CDATA[MUL(FaultDelay_TimerPre[11],1000,FaultDelay_Timer[11].PRE)[[XIC(i_Fault.11) ,XIC(i_SimulateFault.11) ] ,XIC(FaultDelay_Timer[11].DN) XIO(InternalReset) ]TON(FaultDelay_Timer[11],?,?)XIC(FaultDelay_Timer[11].DN)OTE(o_FaultWord.11)ONS(Horn_ONS.10)OTL(o_Horn);]]></Text></Rung><Rung Number="12" Type="N"><Text><![CDATA[MUL(FaultDelay_TimerPre[12],1000,FaultDelay_Timer[12].PRE)[[XIC(i_Fault.12) ,XIC(i_SimulateFault.12) ] ,XIC(FaultDelay_Timer[12].DN) XIO(InternalReset) ]TON(FaultDelay_Timer[12],?,?)XIC(FaultDelay_Timer[12].DN)OTE(o_FaultWord.12)ONS(Horn_ONS.11)OTL(o_Horn);]]></Text></Rung><Rung Number="13" Type="N"><Text><![CDATA[MUL(FaultDelay_TimerPre[13],1000,FaultDelay_Timer[13].PRE)[[XIC(i_Fault.13) ,XIC(i_SimulateFault.13) ] ,XIC(FaultDelay_Timer[13].DN) XIO(InternalReset) ]TON(FaultDelay_Timer[13],?,?)XIC(FaultDelay_Timer[13].DN)OTE(o_FaultWord.13)ONS(Horn_ONS.12)OTL(o_Horn);]]></Text></Rung><Rung Number="14" Type="N"><Text><![CDATA[MUL(FaultDelay_TimerPre[14],1000,FaultDelay_Timer[14].PRE)[[XIC(i_Fault.14) ,XIC(i_SimulateFault.14) ] ,XIC(FaultDelay_Timer[14].DN) XIO(InternalReset) ]TON(FaultDelay_Timer[14],?,?)XIC(FaultDelay_Timer[14].DN)OTE(o_FaultWord.14)ONS(Horn_ONS.13)OTL(o_Horn);]]></Text></Rung><Rung Number="15" Type="N"><Text><![CDATA[MUL(FaultDelay_TimerPre[15],1000,FaultDelay_Timer[15].PRE)[[XIC(i_Fault.15) ,XIC(i_SimulateFault.15) ] ,XIC(FaultDelay_Timer[15].DN) XIO(InternalReset) ]TON(FaultDelay_Timer[15],?,?)XIC(FaultDelay_Timer[15].DN)OTE(o_FaultWord.15)ONS(Horn_ONS.14)OTL(o_Horn);]]></Text></Rung><Rung Number="16" Type="N"><Text><![CDATA[MUL(FaultDelay_TimerPre[16],1000,FaultDelay_Timer[16].PRE)[[XIC(i_Fault.16) ,XIC(i_SimulateFault.16) ] ,XIC(FaultDelay_Timer[16].DN) XIO(InternalReset) ]TON(FaultDelay_Timer[16],?,?)XIC(FaultDelay_Timer[16].DN)OTE(o_FaultWord.16)ONS(Horn_ONS.15)OTL(o_Horn);]]></Text></Rung><Rung Number="17" Type="N"><Text><![CDATA[NE(o_FaultWord,0)OTE(o_Fault);]]></Text></Rung><Rung Number="18" Type="N"><Comment><![CDATA[|==================================================|
 Warnings
 (16 availible)
 |==================================================|]]></Comment><Text><![CDATA[EQ(i_SimulateWarning,i_SimulateWarning)NOP();]]></Text></Rung><Rung Number="19" Type="N"><Text><![CDATA[MUL(WarningDelay_TimerPre[1],1000,WarningDelay_Timer[1].PRE)[XIC(i_Warning.1) ,XIC(i_SimulateWarning.1) ]TON(WarningDelay_Timer[1],?,?)XIC(WarningDelay_Timer[1].DN)OTE(o_WarningWord.1)ONS(Horn_ONS.16)OTL(o_Horn);]]></Text></Rung><Rung Number="20" Type="N"><Text><![CDATA[MUL(WarningDelay_TimerPre[2],1000,WarningDelay_Timer[2].PRE)[XIC(i_Warning.2) ,XIC(i_SimulateWarning.2) ]TON(WarningDelay_Timer[2],?,?)XIC(WarningDelay_Timer[2].DN)OTE(o_WarningWord.2)ONS(Horn_ONS.17)OTL(o_Horn);]]></Text></Rung><Rung Number="21" Type="N"><Text><![CDATA[MUL(WarningDelay_TimerPre[3],1000,WarningDelay_Timer[3].PRE)[XIC(i_Warning.3) ,XIC(i_SimulateWarning.3) ]TON(WarningDelay_Timer[3],?,?)XIC(WarningDelay_Timer[3].DN)OTE(o_WarningWord.3)ONS(Horn_ONS.18)OTL(o_Horn);]]></Text></Rung><Rung Number="22" Type="N"><Text><![CDATA[MUL(WarningDelay_TimerPre[4],1000,WarningDelay_Timer[4].PRE)[XIC(i_Warning.4) ,XIC(i_SimulateWarning.4) ]TON(WarningDelay_Timer[4],?,?)XIC(WarningDelay_Timer[4].DN)OTE(o_WarningWord.4)ONS(Horn_ONS.19)OTL(o_Horn);]]></Text></Rung><Rung Number="23" Type="N"><Text><![CDATA[MUL(WarningDelay_TimerPre[5],1000,WarningDelay_Timer[5].PRE)[XIC(i_Warning.5) ,XIC(i_SimulateWarning.5) ]TON(WarningDelay_Timer[5],?,?)XIC(WarningDelay_Timer[5].DN)OTE(o_WarningWord.5)ONS(Horn_ONS.20)OTL(o_Horn);]]></Text></Rung><Rung Number="24" Type="N"><Text><![CDATA[MUL(WarningDelay_TimerPre[6],1000,WarningDelay_Timer[6].PRE)[XIC(i_Warning.6) ,XIC(i_SimulateWarning.6) ]TON(WarningDelay_Timer[6],?,?)XIC(WarningDelay_Timer[6].DN)OTE(o_WarningWord.6)ONS(Horn_ONS.21)OTL(o_Horn);]]></Text></Rung><Rung Number="25" Type="N"><Text><![CDATA[MUL(WarningDelay_TimerPre[7],1000,WarningDelay_Timer[7].PRE)[XIC(i_Warning.7) ,XIC(i_SimulateWarning.7) ]TON(WarningDelay_Timer[7],?,?)XIC(WarningDelay_Timer[7].DN)OTE(o_WarningWord.7)ONS(Horn_ONS.22)OTL(o_Horn);]]></Text></Rung><Rung Number="26" Type="N"><Text><![CDATA[MUL(WarningDelay_TimerPre[8],1000,WarningDelay_Timer[8].PRE)[XIC(i_Warning.8) ,XIC(i_SimulateWarning.8) ]TON(WarningDelay_Timer[8],?,?)XIC(WarningDelay_Timer[8].DN)OTE(o_WarningWord.8)ONS(Horn_ONS.23)OTL(o_Horn);]]></Text></Rung><Rung Number="27" Type="N"><Text><![CDATA[MUL(WarningDelay_TimerPre[9],1000,WarningDelay_Timer[9].PRE)[XIC(i_Warning.9) ,XIC(i_SimulateWarning.9) ]TON(WarningDelay_Timer[9],?,?)XIC(WarningDelay_Timer[9].DN)OTE(o_WarningWord.9)ONS(Horn_ONS.24)OTL(o_Horn);]]></Text></Rung><Rung Number="28" Type="N"><Text><![CDATA[MUL(WarningDelay_TimerPre[10],1000,WarningDelay_Timer[10].PRE)[XIC(i_Warning.10) ,XIC(i_SimulateWarning.10) ]TON(WarningDelay_Timer[10],?,?)XIC(WarningDelay_Timer[10].DN)OTE(o_WarningWord.10)ONS(Horn_ONS.25)OTL(o_Horn);]]></Text></Rung><Rung Number="29" Type="N"><Text><![CDATA[MUL(WarningDelay_TimerPre[11],1000,WarningDelay_Timer[11].PRE)[XIC(i_Warning.11) ,XIC(i_SimulateWarning.11) ]TON(WarningDelay_Timer[11],?,?)XIC(WarningDelay_Timer[11].DN)OTE(o_WarningWord.11)ONS(Horn_ONS.26)OTL(o_Horn);]]></Text></Rung><Rung Number="30" Type="N"><Text><![CDATA[MUL(WarningDelay_TimerPre[12],1000,WarningDelay_Timer[12].PRE)[XIC(i_Warning.12) ,XIC(i_SimulateWarning.12) ]TON(WarningDelay_Timer[12],?,?)XIC(WarningDelay_Timer[12].DN)OTE(o_WarningWord.12)ONS(Horn_ONS.27)OTL(o_Horn);]]></Text></Rung><Rung Number="31" Type="N"><Text><![CDATA[MUL(WarningDelay_TimerPre[13],1000,WarningDelay_Timer[13].PRE)[XIC(i_Warning.13) ,XIC(i_SimulateWarning.13) ]TON(WarningDelay_Timer[13],?,?)XIC(WarningDelay_Timer[13].DN)OTE(o_WarningWord.13)ONS(Horn_ONS.28)OTL(o_Horn);]]></Text></Rung><Rung Number="32" Type="N"><Text><![CDATA[MUL(WarningDelay_TimerPre[14],1000,WarningDelay_Timer[14].PRE)[XIC(i_Warning.14) ,XIC(i_SimulateWarning.14) ]TON(WarningDelay_Timer[14],?,?)XIC(WarningDelay_Timer[14].DN)OTE(o_WarningWord.14)ONS(Horn_ONS.29)OTL(o_Horn);]]></Text></Rung><Rung Number="33" Type="N"><Text><![CDATA[MUL(WarningDelay_TimerPre[15],1000,WarningDelay_Timer[15].PRE)[XIC(i_Warning.15) ,XIC(i_SimulateWarning.15) ]TON(WarningDelay_Timer[15],?,?)XIC(WarningDelay_Timer[15].DN)OTE(o_WarningWord.15)ONS(Horn_ONS.30)OTL(o_Horn);]]></Text></Rung><Rung Number="34" Type="N"><Text><![CDATA[MUL(WarningDelay_TimerPre[16],1000,WarningDelay_Timer[16].PRE)[XIC(i_Warning.16) ,XIC(i_SimulateWarning.16) ]TON(WarningDelay_Timer[16],?,?)XIC(WarningDelay_Timer[16].DN)OTE(o_WarningWord.16)ONS(Horn_ONS.31)OTL(o_Horn);]]></Text></Rung><Rung Number="35" Type="N"><Text><![CDATA[NE(o_WarningWord,0)OTE(o_Warning);]]></Text></Rung><Rung Number="36" Type="N"><Comment><![CDATA[|==================================================|
 Alarm Reset
 |==================================================|]]></Comment><Text><![CDATA[NOP();]]></Text></Rung><Rung Number="37" Type="N"><Text><![CDATA[XIC(InternalReset)OTU(o_ResetExternalFaults)OTU(o_Horn)OTU(InternalReset);]]></Text></Rung><Rung Number="38" Type="N"><Text><![CDATA[[XIC(i_MasterReset) ,XIC(i_SecondaryReset) ]OTL(InternalReset)OTL(o_ResetExternalFaults);]]></Text></Rung><Rung Number="39" Type="N"><Text><![CDATA[XIC(i_HornReset)OTU(o_Horn);]]></Text></Rung></RLLContent></Routine></Routines></AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="AnalogFilter" Class="Standard" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2019-05-03T15:34:14.454Z" CreatedBy="KNOBELSDORFF\DylanD" EditedDate="2024-03-14T16:45:43.576Z" EditedBy="KNOBELSDORFF\Jeremy.Noble" SoftwareRevision="v33.00"><Parameters><Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Input - System Defined Parameter]]></Description></Parameter><Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Output - System Defined Parameter]]></Description></Parameter><Parameter Name="i_Value" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter><Parameter Name="i_FilterSize" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><Description><![CDATA[Jan-64]]></Description><DefaultData Format="L5K"><![CDATA[64]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="64" /></DefaultData></Parameter><Parameter Name="i_Cycle" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="o_Value" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="true" Visible="true" ExternalAccess="Read Only"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter></Parameters><LocalTags><LocalTag Name="Cycle" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Table" DataType="REAL" Dimensions="64" Radix="Float" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]></DefaultData><DefaultData Format="Decorated"><Array DataType="REAL" Dimensions="64" Radix="Float"><Element Index="[0]" Value="0.0" /><Element Index="[1]" Value="0.0" /><Element Index="[2]" Value="0.0" /><Element Index="[3]" Value="0.0" /><Element Index="[4]" Value="0.0" /><Element Index="[5]" Value="0.0" /><Element Index="[6]" Value="0.0" /><Element Index="[7]" Value="0.0" /><Element Index="[8]" Value="0.0" /><Element Index="[9]" Value="0.0" /><Element Index="[10]" Value="0.0" /><Element Index="[11]" Value="0.0" /><Element Index="[12]" Value="0.0" /><Element Index="[13]" Value="0.0" /><Element Index="[14]" Value="0.0" /><Element Index="[15]" Value="0.0" /><Element Index="[16]" Value="0.0" /><Element Index="[17]" Value="0.0" /><Element Index="[18]" Value="0.0" /><Element Index="[19]" Value="0.0" /><Element Index="[20]" Value="0.0" /><Element Index="[21]" Value="0.0" /><Element Index="[22]" Value="0.0" /><Element Index="[23]" Value="0.0" /><Element Index="[24]" Value="0.0" /><Element Index="[25]" Value="0.0" /><Element Index="[26]" Value="0.0" /><Element Index="[27]" Value="0.0" /><Element Index="[28]" Value="0.0" /><Element Index="[29]" Value="0.0" /><Element Index="[30]" Value="0.0" /><Element Index="[31]" Value="0.0" /><Element Index="[32]" Value="0.0" /><Element Index="[33]" Value="0.0" /><Element Index="[34]" Value="0.0" /><Element Index="[35]" Value="0.0" /><Element Index="[36]" Value="0.0" /><Element Index="[37]" Value="0.0" /><Element Index="[38]" Value="0.0" /><Element Index="[39]" Value="0.0" /><Element Index="[40]" Value="0.0" /><Element Index="[41]" Value="0.0" /><Element Index="[42]" Value="0.0" /><Element Index="[43]" Value="0.0" /><Element Index="[44]" Value="0.0" /><Element Index="[45]" Value="0.0" /><Element Index="[46]" Value="0.0" /><Element Index="[47]" Value="0.0" /><Element Index="[48]" Value="0.0" /><Element Index="[49]" Value="0.0" /><Element Index="[50]" Value="0.0" /><Element Index="[51]" Value="0.0" /><Element Index="[52]" Value="0.0" /><Element Index="[53]" Value="0.0" /><Element Index="[54]" Value="0.0" /><Element Index="[55]" Value="0.0" /><Element Index="[56]" Value="0.0" /><Element Index="[57]" Value="0.0" /><Element Index="[58]" Value="0.0" /><Element Index="[59]" Value="0.0" /><Element Index="[60]" Value="0.0" /><Element Index="[61]" Value="0.0" /><Element Index="[62]" Value="0.0" /><Element Index="[63]" Value="0.0" /></Array></DefaultData></LocalTag><LocalTag Name="Loop" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="ValueSum" DataType="REAL" Radix="Float" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></LocalTag><LocalTag Name="ArrayEnd" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag></LocalTags><Routines><Routine Name="Logic" Type="ST"><STContent><Line Number="0"><![CDATA[(******************************************************************************************************************************************************]]></Line><Line Number="1"><![CDATA[' Filter An Analog Value.]]></Line><Line Number="2"><![CDATA[']]></Line><Line Number="3"><![CDATA[*******************************************************************************************************************************************************)]]></Line><Line Number="4"><![CDATA[]]></Line><Line Number="5"><![CDATA[(******************************************************************************************************************************************************]]></Line><Line Number="6"><![CDATA[' Cycle The Table Each Scan As Long As i_Cycle Is True.]]></Line><Line Number="7"><![CDATA[']]></Line><Line Number="8"><![CDATA[*******************************************************************************************************************************************************)]]></Line><Line Number="9"><![CDATA[Cycle := i_Cycle;]]></Line><Line Number="10"><![CDATA[]]></Line><Line Number="11"><![CDATA[(******************************************************************************************************************************************************]]></Line><Line Number="12"><![CDATA[' Determine The Last Value In The Array]]></Line><Line Number="13"><![CDATA[']]></Line><Line Number="14"><![CDATA[*******************************************************************************************************************************************************)]]></Line><Line Number="15"><![CDATA[ArrayEnd := i_FilterSize -1;]]></Line><Line Number="16"><![CDATA[]]></Line><Line Number="17"><![CDATA[(******************************************************************************************************************************************************]]></Line><Line Number="18"><![CDATA[' Insert The New Value Into The Table, The Oldest Value Is Dropped.]]></Line><Line Number="19"><![CDATA[']]></Line><Line Number="20"><![CDATA[*******************************************************************************************************************************************************)]]></Line><Line Number="21"><![CDATA[IF Cycle THEN]]></Line><Line Number="22"><![CDATA[CPS(Table[1], Table[0], ArrayEnd);]]></Line><Line Number="23"><![CDATA[Table[ArrayEnd] := i_Value;]]></Line><Line Number="24"><![CDATA[Cycle := 0;]]></Line><Line Number="25"><![CDATA[END_IF;]]></Line><Line Number="26"><![CDATA[]]></Line><Line Number="27"><![CDATA[(******************************************************************************************************************************************************]]></Line><Line Number="28"><![CDATA[' Find The Average Of i_Value. ]]></Line><Line Number="29"><![CDATA[' The Number in i_FilterSize Determinws How Many Values Are Evaluated.]]></Line><Line Number="30"><![CDATA[']]></Line><Line Number="31"><![CDATA[*******************************************************************************************************************************************************)]]></Line><Line Number="32"><![CDATA[(* Find The Average Of i_Value. The Number in i_FilterSize Determinws How Many Values Are Evaluated *)]]></Line><Line Number="33"><![CDATA[ValueSum := 0;]]></Line><Line Number="34"><![CDATA[FOR Loop := 0 TO ArrayEnd DO]]></Line><Line Number="35"><![CDATA[ValueSum := ValueSum + Table[Loop];]]></Line><Line Number="36"><![CDATA[END_FOR;]]></Line><Line Number="37"><![CDATA[o_Value := ValueSum / i_FilterSize;]]></Line><Line Number="38"><![CDATA[(* end *)]]></Line></STContent></Routine></Routines></AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="Math_ExpCurve10p" Class="Standard" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2022-01-27T13:53:09.314Z" CreatedBy="KNOBELSDORFF\dyland" EditedDate="2024-03-14T16:45:48.943Z" EditedBy="KNOBELSDORFF\Jeremy.Noble" SoftwareRevision="v33.00"><Parameters><Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Input - System Defined Parameter]]></Description></Parameter><Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Output - System Defined Parameter]]></Description></Parameter><Parameter Name="i_Calculate" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="i_FirstValue" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter><Parameter Name="i_LastValue" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter><Parameter Name="o_Curve" TagType="Base" DataType="REAL" Dimensions="10" Usage="InOut" Radix="Float" Required="true" Visible="true" Constant="false" /></Parameters><LocalTags><LocalTag Name="Index" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag></LocalTags><Routines><Routine Name="Logic" Type="ST"><STContent><Line Number="0"><![CDATA[(******************************************************************************************************************************************************]]></Line><Line Number="1"><![CDATA[' Calculate the exponential curve based on the parameters]]></Line><Line Number="2"><![CDATA[']]></Line><Line Number="3"><![CDATA[*******************************************************************************************************************************************************)]]></Line><Line Number="4"><![CDATA[IF i_Calculate THEN]]></Line><Line Number="5"><![CDATA[]]></Line><Line Number="6"><![CDATA[o_Curve[0] := i_FirstValue ;]]></Line><Line Number="7"><![CDATA[o_Curve[9] := i_LastValue ;]]></Line><Line Number="8"><![CDATA[FOR Index := 8 TO 1 BY -1 DO]]></Line><Line Number="9"><![CDATA[o_Curve[Index] := ((o_Curve[Index+1]-o_Curve[0])/2)+o_Curve[0] ;]]></Line><Line Number="10"><![CDATA[END_FOR ;]]></Line><Line Number="11"><![CDATA[]]></Line><Line Number="12"><![CDATA[END_IF ;]]></Line><Line Number="13"><![CDATA[(* end *)]]></Line></STContent></Routine></Routines></AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="Scaling" Class="Standard" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2016-08-22T17:14:35.641Z" CreatedBy="KNOBELSDORFF\DylanD" EditedDate="2024-03-14T16:45:51.535Z" EditedBy="KNOBELSDORFF\Jeremy.Noble" SoftwareRevision="v33.00"><RevisionNote><![CDATA[DD - Knobelsdorff Electric
 4-12-18]]></RevisionNote><Parameters><Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only" /><Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only" /><Parameter Name="o_Value" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="true" Visible="true" ExternalAccess="Read Only"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter><Parameter Name="i_Value" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read Only"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter><Parameter Name="i_MinEU" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter><Parameter Name="i_MaxEU" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter><Parameter Name="i_MinRaw" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter><Parameter Name="i_MaxRaw" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter></Parameters><LocalTags /><Routines><Routine Name="Logic" Type="ST"><STContent><Line Number="0"><![CDATA[(* Scale Data *)]]></Line><Line Number="1"><![CDATA[o_Value := (i_Value-i_MinRaw)*((i_MaxEU-i_MinEU)/(i_MaxRaw-i_MinRaw))+i_MinEU;]]></Line><Line Number="2"><![CDATA[(*End*)]]></Line><Line Number="3"><![CDATA[]]></Line></STContent></Routine></Routines></AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="SimAnalog" Class="Standard" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2020-06-03T19:43:59.236Z" CreatedBy="KNOBELSDORFF\dyland" EditedDate="2024-03-14T16:45:51.557Z" EditedBy="KNOBELSDORFF\Jeremy.Noble" SoftwareRevision="v33.00"><Parameters><Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Input - System Defined Parameter]]></Description></Parameter><Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Output - System Defined Parameter]]></Description></Parameter><Parameter Name="i_Value" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter><Parameter Name="i_Multiplier" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[2.00000000e-001]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.2" /></DefaultData></Parameter><Parameter Name="i_LastScan" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter><Parameter Name="o_Value" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="true" Visible="true" ExternalAccess="Read Only"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter></Parameters><LocalTags><LocalTag Name="NextLastScan" DataType="REAL" Radix="Float" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></LocalTag></LocalTags><Routines><Routine Name="Logic" Type="ST"><STContent><Line Number="0"><![CDATA[(******************************************************************************************************************************************************]]></Line><Line Number="1"><![CDATA[' Simulates the bounce of an analog signal]]></Line><Line Number="2"><![CDATA[']]></Line><Line Number="3"><![CDATA[' i_Value, the base value to bounce.]]></Line><Line Number="4"><![CDATA[' i_Multiplier, a value to multiply the variance of the last 2 scans by.]]></Line><Line Number="5"><![CDATA[' i_LastScan, The time of the last scan.]]></Line><Line Number="6"><![CDATA[' i_NextLastScan, The time of the scan before the last scan.]]></Line><Line Number="7"><![CDATA[' o_Value, the output value.]]></Line><Line Number="8"><![CDATA[']]></Line><Line Number="9"><![CDATA[' Example:]]></Line><Line Number="10"><![CDATA[' (1-((1-98/100)*.5))*100 = 99]]></Line><Line Number="11"><![CDATA[']]></Line><Line Number="12"><![CDATA[*******************************************************************************************************************************************************)]]></Line><Line Number="13"><![CDATA[o_Value := (1-((1-i_LastScan/NextLastScan)*i_Multiplier))*i_Value;]]></Line><Line Number="14"><![CDATA[NextLastScan := i_LastScan;]]></Line></STContent></Routine></Routines></AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="Motor_Amperage" Class="Standard" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2017-04-21T19:57:57.353Z" CreatedBy="KNOBELSDORFF\dyland" EditedDate="2025-11-07T23:18:40.445Z" EditedBy="AzureAD\AndrewJenkins" SoftwareRevision="v36.02"><RevisionNote><![CDATA[DD - Knobelsdorff Electric
 2-12-18]]></RevisionNote><Parameters><Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only" /><Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only" /><Parameter Name="o_CurrentAlarm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="o_CurrentWarning" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="i_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="i_AmperageRaw" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter><Parameter Name="i_ScaleMin" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="i_ScaleMax" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[100]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="100" /></DefaultData></Parameter><Parameter Name="i_RawMin" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[-32767]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="-32767" /></DefaultData></Parameter><Parameter Name="i_RawMax" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[32767]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="32767" /></DefaultData></Parameter><Parameter Name="i_FullLoadAmps" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[1.00000000e+002]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="100.0" /></DefaultData></Parameter><Parameter Name="i_ServiceFactor" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[1.25000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="1.25" /></DefaultData></Parameter><Parameter Name="i_AlarmPercentageSetpoint" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[9.00000000e+001]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="90.0" /></DefaultData></Parameter><Parameter Name="i_CurrentAlarmTimerPreset" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[5.00000000e-001]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.5" /></DefaultData></Parameter><Parameter Name="i_WarningPercentageSetpoint" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[7.00000000e+001]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="70.0" /></DefaultData></Parameter><Parameter Name="i_CurrentWarningTimerPreset" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[5.00000000e-001]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.5" /></DefaultData></Parameter><Parameter Name="i_Running" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="i_Dirty" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="i_LastScan" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter><Parameter Name="i_SimulateEnabled" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[1]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="1" /></DefaultData></Parameter><Parameter Name="o_BadServiceFactor" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="o_MaxAmps" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter><Parameter Name="o_CurrentAlarmSetpoint" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter><Parameter Name="o_CurrentWarningSetpoint" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter><Parameter Name="o_AmpReadingPresent" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="o_Amperage" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter><Parameter Name="i_SimAmpsLoaded" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></Parameter></Parameters><LocalTags><LocalTag Name="CurrentWarningTimer" DataType="FBD_TIMER" ExternalAccess="Read Only"><DefaultData Format="L5K"><![CDATA[[1,0,0,0,0,0,0,0,0,4,0,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="FBD_TIMER"><DataValueMember Name="EnableIn" DataType="BOOL" Value="1" /><DataValueMember Name="TimerEnable" DataType="BOOL" Value="0" /><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="Reset" DataType="BOOL" Value="0" /><DataValueMember Name="EnableOut" DataType="BOOL" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /><DataValueMember Name="Status" DataType="DINT" Radix="Hex" Value="16#0000_0000" /><DataValueMember Name="InstructFault" DataType="BOOL" Value="0" /><DataValueMember Name="PresetInv" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="CurrentAlarmTimer" DataType="FBD_TIMER" ExternalAccess="Read Only"><DefaultData Format="L5K"><![CDATA[[1,0,0,0,0,0,0,0,0,4,0,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="FBD_TIMER"><DataValueMember Name="EnableIn" DataType="BOOL" Value="1" /><DataValueMember Name="TimerEnable" DataType="BOOL" Value="0" /><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="Reset" DataType="BOOL" Value="0" /><DataValueMember Name="EnableOut" DataType="BOOL" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /><DataValueMember Name="Status" DataType="DINT" Radix="Hex" Value="16#0000_0000" /><DataValueMember Name="InstructFault" DataType="BOOL" Value="0" /><DataValueMember Name="PresetInv" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="MaxAmps" DataType="REAL" Radix="Float" ExternalAccess="Read Only"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></LocalTag><LocalTag Name="SetpointMultiplier" DataType="REAL" Radix="Float" ExternalAccess="Read Only"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></LocalTag><LocalTag Name="ScaleAmps" DataType="Scaling" ExternalAccess="Read Only"><DefaultData Format="L5K"><![CDATA[[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="Scaling"><DataValueMember Name="EnableIn" DataType="BOOL" Value="1" /><DataValueMember Name="EnableOut" DataType="BOOL" Value="0" /><DataValueMember Name="o_Value" DataType="REAL" Radix="Float" Value="0.0" /><DataValueMember Name="i_Value" DataType="REAL" Radix="Float" Value="0.0" /><DataValueMember Name="i_MinEU" DataType="REAL" Radix="Float" Value="0.0" /><DataValueMember Name="i_MaxEU" DataType="REAL" Radix="Float" Value="0.0" /><DataValueMember Name="i_MinRaw" DataType="REAL" Radix="Float" Value="0.0" /><DataValueMember Name="i_MaxRaw" DataType="REAL" Radix="Float" Value="0.0" /></Structure></DefaultData></LocalTag><LocalTag Name="OutputFilter" DataType="AnalogFilter" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[5,0.00000000e+000,32,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],0,0.00000000e+000,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="AnalogFilter"><DataValueMember Name="EnableIn" DataType="BOOL" Value="1" /><DataValueMember Name="EnableOut" DataType="BOOL" Value="0" /><DataValueMember Name="i_Value" DataType="REAL" Radix="Float" Value="0.0" /><DataValueMember Name="i_FilterSize" DataType="DINT" Radix="Decimal" Value="32" /><DataValueMember Name="i_Cycle" DataType="BOOL" Value="1" /><DataValueMember Name="o_Value" DataType="REAL" Radix="Float" Value="0.0" /></Structure></DefaultData></LocalTag><LocalTag Name="Sim_Curve" DataType="Math_ExpCurve10p" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[5,0.00000000e+000,0.00000000e+000,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="Math_ExpCurve10p"><DataValueMember Name="EnableIn" DataType="BOOL" Value="1" /><DataValueMember Name="EnableOut" DataType="BOOL" Value="0" /><DataValueMember Name="i_Calculate" DataType="BOOL" Value="1" /><DataValueMember Name="i_FirstValue" DataType="REAL" Radix="Float" Value="0.0" /><DataValueMember Name="i_LastValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></DefaultData></LocalTag><LocalTag Name="SimCurveValue" DataType="REAL" Dimensions="10" Radix="Float" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]></DefaultData><DefaultData Format="Decorated"><Array DataType="REAL" Dimensions="10" Radix="Float"><Element Index="[0]" Value="0.0" /><Element Index="[1]" Value="0.0" /><Element Index="[2]" Value="0.0" /><Element Index="[3]" Value="0.0" /><Element Index="[4]" Value="0.0" /><Element Index="[5]" Value="0.0" /><Element Index="[6]" Value="0.0" /><Element Index="[7]" Value="0.0" /><Element Index="[8]" Value="0.0" /><Element Index="[9]" Value="0.0" /></Array></DefaultData></LocalTag><LocalTag Name="Sim_Inrush" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="i_SimAmpsNormal" DataType="REAL" Radix="Float" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></LocalTag><LocalTag Name="Sim_State" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Sim_TriggerRamp" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Sim_NormalMultiplier" DataType="REAL" Radix="Float" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[3.49999994e-001]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.35" /></DefaultData></LocalTag><LocalTag Name="Sim_LoadedMultiplier" DataType="REAL" Radix="Float" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[4.49999988e-001]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.45" /></DefaultData></LocalTag><LocalTag Name="Sim_InrushMultiplier" DataType="REAL" Radix="Float" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[6.49999976e-001]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.65" /></DefaultData></LocalTag><LocalTag Name="Sim_ArrayValue" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Sim_Amperage" DataType="REAL" Radix="Float" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></LocalTag><LocalTag Name="Sim_InrushComplete" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Sim_SignalBounce" DataType="SimAnalog" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[1,0.00000000e+000,2.00000000e-001,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="SimAnalog"><DataValueMember Name="EnableIn" DataType="BOOL" Value="1" /><DataValueMember Name="EnableOut" DataType="BOOL" Value="0" /><DataValueMember Name="i_Value" DataType="REAL" Radix="Float" Value="0.0" /><DataValueMember Name="i_Multiplier" DataType="REAL" Radix="Float" Value="0.2" /><DataValueMember Name="i_LastScan" DataType="REAL" Radix="Float" Value="0.0" /><DataValueMember Name="o_Value" DataType="REAL" Radix="Float" Value="0.0" /></Structure></DefaultData></LocalTag><LocalTag Name="Sim_PulseTimer" DataType="FBD_TIMER" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[1,0,0,0,0,0,0,0,0,4,0,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="FBD_TIMER"><DataValueMember Name="EnableIn" DataType="BOOL" Value="1" /><DataValueMember Name="TimerEnable" DataType="BOOL" Value="0" /><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="Reset" DataType="BOOL" Value="0" /><DataValueMember Name="EnableOut" DataType="BOOL" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /><DataValueMember Name="Status" DataType="DINT" Radix="Hex" Value="16#0000_0000" /><DataValueMember Name="InstructFault" DataType="BOOL" Value="0" /><DataValueMember Name="PresetInv" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="Sim_PulseTime" DataType="REAL" Radix="Float" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[2.50000000e-001]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.25" /></DefaultData></LocalTag><LocalTag Name="SimSimAnalog" DataType="SimAnalog" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[1,0.00000000e+000,2.00000000e-001,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="SimAnalog"><DataValueMember Name="EnableIn" DataType="BOOL" Value="1" /><DataValueMember Name="EnableOut" DataType="BOOL" Value="0" /><DataValueMember Name="i_Value" DataType="REAL" Radix="Float" Value="0.0" /><DataValueMember Name="i_Multiplier" DataType="REAL" Radix="Float" Value="0.2" /><DataValueMember Name="i_LastScan" DataType="REAL" Radix="Float" Value="0.0" /><DataValueMember Name="o_Value" DataType="REAL" Radix="Float" Value="0.0" /></Structure></DefaultData></LocalTag></LocalTags><Routines><Routine Name="Logic" Type="ST"><STContent><Line Number="0"><![CDATA[(******************************************************************************************************************************************************]]></Line><Line Number="1"><![CDATA[' Motor Amps]]></Line><Line Number="2"><![CDATA[']]></Line><Line Number="3"><![CDATA[******************************************************************************************************************************************************)]]></Line><Line Number="4"><![CDATA[]]></Line><Line Number="5"><![CDATA[(******************************************************************************************************************************************************]]></Line><Line Number="6"><![CDATA[' Calculate The Max Amps]]></Line><Line Number="7"><![CDATA[']]></Line><Line Number="8"><![CDATA[******************************************************************************************************************************************************)]]></Line><Line Number="9"><![CDATA[MaxAmps := i_FullLoadAmps * i_ServiceFactor;]]></Line><Line Number="10"><![CDATA[If MaxAmps >= i_FullLoadAmps Then]]></Line><Line Number="11"><![CDATA[o_BadServiceFactor := 0;]]></Line><Line Number="12"><![CDATA[Else]]></Line><Line Number="13"><![CDATA[MaxAmps := i_FullLoadAmps;]]></Line><Line Number="14"><![CDATA[o_BadServiceFactor := 1;]]></Line><Line Number="15"><![CDATA[End_If;]]></Line><Line Number="16"><![CDATA[o_MaxAmps := MaxAmps;]]></Line><Line Number="17"><![CDATA[]]></Line><Line Number="18"><![CDATA[(******************************************************************************************************************************************************]]></Line><Line Number="19"><![CDATA[' Simulated Value]]></Line><Line Number="20"><![CDATA[']]></Line><Line Number="21"><![CDATA[******************************************************************************************************************************************************)]]></Line><Line Number="22"><![CDATA[IF i_SimulateEnabled THEN]]></Line><Line Number="23"><![CDATA[]]></Line><Line Number="24"><![CDATA[(*]]></Line><Line Number="25"><![CDATA[*)]]></Line><Line Number="26"><![CDATA[IF i_Running THEN]]></Line><Line Number="27"><![CDATA[]]></Line><Line Number="28"><![CDATA[IF NOT Sim_Inrush THEN]]></Line><Line Number="29"><![CDATA[]]></Line><Line Number="30"><![CDATA[Sim_Curve.i_LastValue := MaxAmps * Sim_InrushMultiplier ;]]></Line><Line Number="31"><![CDATA[]]></Line><Line Number="32"><![CDATA[IF Sim_State <> 1 THEN]]></Line><Line Number="33"><![CDATA[Sim_TriggerRamp := 1 ;]]></Line><Line Number="34"><![CDATA[Sim_State := 1 ;]]></Line><Line Number="35"><![CDATA[END_IF ;]]></Line><Line Number="36"><![CDATA[]]></Line><Line Number="37"><![CDATA[ELSIF i_Dirty THEN]]></Line><Line Number="38"><![CDATA[]]></Line><Line Number="39"><![CDATA[Sim_Curve.i_LastValue := MaxAmps * Sim_LoadedMultiplier ;]]></Line><Line Number="40"><![CDATA[]]></Line><Line Number="41"><![CDATA[IF Sim_State <> 2 THEN]]></Line><Line Number="42"><![CDATA[Sim_TriggerRamp := 1 ;]]></Line><Line Number="43"><![CDATA[Sim_State := 2 ;]]></Line><Line Number="44"><![CDATA[END_IF ;]]></Line><Line Number="45"><![CDATA[]]></Line><Line Number="46"><![CDATA[ELSE]]></Line><Line Number="47"><![CDATA[]]></Line><Line Number="48"><![CDATA[Sim_Curve.i_LastValue := MaxAmps * Sim_NormalMultiplier ;]]></Line><Line Number="49"><![CDATA[]]></Line><Line Number="50"><![CDATA[IF Sim_State <> 3 THEN]]></Line><Line Number="51"><![CDATA[Sim_TriggerRamp := 1 ;]]></Line><Line Number="52"><![CDATA[Sim_State := 3 ;]]></Line><Line Number="53"><![CDATA[END_IF ;]]></Line><Line Number="54"><![CDATA[]]></Line><Line Number="55"><![CDATA[END_IF ;]]></Line><Line Number="56"><![CDATA[ELSE]]></Line><Line Number="57"><![CDATA[]]></Line><Line Number="58"><![CDATA[Sim_Curve.i_LastValue := 0 ;]]></Line><Line Number="59"><![CDATA[Sim_Inrush := 0 ;]]></Line><Line Number="60"><![CDATA[]]></Line><Line Number="61"><![CDATA[IF Sim_State <> 0 THEN]]></Line><Line Number="62"><![CDATA[Sim_TriggerRamp := 1 ;]]></Line><Line Number="63"><![CDATA[Sim_State := 0 ;]]></Line><Line Number="64"><![CDATA[END_IF ;]]></Line><Line Number="65"><![CDATA[]]></Line><Line Number="66"><![CDATA[END_IF ;]]></Line><Line Number="67"><![CDATA[]]></Line><Line Number="68"><![CDATA[(*]]></Line><Line Number="69"><![CDATA[*)]]></Line><Line Number="70"><![CDATA[IF NOT Sim_TriggerRamp THEN]]></Line><Line Number="71"><![CDATA[]]></Line><Line Number="72"><![CDATA[Sim_Curve.i_FirstValue := o_Amperage ;]]></Line><Line Number="73"><![CDATA[]]></Line><Line Number="74"><![CDATA[IF Sim_State = 1 THEN]]></Line><Line Number="75"><![CDATA[]]></Line><Line Number="76"><![CDATA[Sim_Inrush := 1 ;]]></Line><Line Number="77"><![CDATA[]]></Line><Line Number="78"><![CDATA[END_IF ;]]></Line><Line Number="79"><![CDATA[]]></Line><Line Number="80"><![CDATA[ELSIF Sim_ArrayValue < 9 THEN]]></Line><Line Number="81"><![CDATA[]]></Line><Line Number="82"><![CDATA[Sim_Curve.i_Calculate := 1 ;]]></Line><Line Number="83"><![CDATA[Math_ExpCurve10p(Sim_Curve, SimCurveValue) ;]]></Line><Line Number="84"><![CDATA[]]></Line><Line Number="85"><![CDATA[IF Sim_PulseTimer.DN THEN]]></Line><Line Number="86"><![CDATA[Sim_ArrayValue := Sim_ArrayValue + 1 ;]]></Line><Line Number="87"><![CDATA[Sim_Amperage := SimCurveValue[Sim_ArrayValue] ;]]></Line><Line Number="88"><![CDATA[END_IF ;]]></Line><Line Number="89"><![CDATA[]]></Line><Line Number="90"><![CDATA[ELSE]]></Line><Line Number="91"><![CDATA[]]></Line><Line Number="92"><![CDATA[Sim_TriggerRamp := 0 ;]]></Line><Line Number="93"><![CDATA[Sim_ArrayValue := 0 ;]]></Line><Line Number="94"><![CDATA[]]></Line><Line Number="95"><![CDATA[END_IF ;]]></Line><Line Number="96"><![CDATA[]]></Line><Line Number="97"><![CDATA[SimAnalog(SimSimAnalog, Sim_Amperage, i_LastScan, o_Amperage) ;]]></Line><Line Number="98"><![CDATA[]]></Line><Line Number="99"><![CDATA[(*]]></Line><Line Number="100"><![CDATA[*)]]></Line><Line Number="101"><![CDATA[Sim_PulseTimer.PRE := Sim_PulseTime * 1000 ;]]></Line><Line Number="102"><![CDATA[Sim_PulseTimer.TimerEnable := 1 ;]]></Line><Line Number="103"><![CDATA[RTOR(Sim_PulseTimer) ;]]></Line><Line Number="104"><![CDATA[Sim_PulseTimer.Reset := 0 ;]]></Line><Line Number="105"><![CDATA[]]></Line><Line Number="106"><![CDATA[IF Sim_PulseTimer.DN THEN]]></Line><Line Number="107"><![CDATA[]]></Line><Line Number="108"><![CDATA[Sim_PulseTimer.Reset := 1 ;]]></Line><Line Number="109"><![CDATA[]]></Line><Line Number="110"><![CDATA[END_IF ;]]></Line><Line Number="111"><![CDATA[]]></Line><Line Number="112"><![CDATA[END_IF ;]]></Line><Line Number="113"><![CDATA[]]></Line><Line Number="114"><![CDATA[(******************************************************************************************************************************************************]]></Line><Line Number="115"><![CDATA[' Scale The Amperage Input]]></Line><Line Number="116"><![CDATA[']]></Line><Line Number="117"><![CDATA[******************************************************************************************************************************************************)]]></Line><Line Number="118"><![CDATA[IF NOT i_SimulateEnabled THEN]]></Line><Line Number="119"><![CDATA[Scaling(ScaleAmps, o_Amperage, i_AmperageRaw, i_ScaleMin, i_ScaleMax, i_RawMin, i_RawMax);]]></Line><Line Number="120"><![CDATA[AnalogFilter(OutputFilter,o_Amperage,o_Amperage);]]></Line><Line Number="121"><![CDATA[If o_Amperage < 0 Then]]></Line><Line Number="122"><![CDATA[o_Amperage := 0;]]></Line><Line Number="123"><![CDATA[End_If;]]></Line><Line Number="124"><![CDATA[END_IF ;]]></Line><Line Number="125"><![CDATA[]]></Line><Line Number="126"><![CDATA[(******************************************************************************************************************************************************]]></Line><Line Number="127"><![CDATA[' Amp Alarming Logic, A]]></Line><Line Number="128"><![CDATA[' larm Needs The Reset To Clear]]></Line><Line Number="129"><![CDATA[']]></Line><Line Number="130"><![CDATA[******************************************************************************************************************************************************)]]></Line><Line Number="131"><![CDATA[SetpointMultiplier := i_AlarmPercentageSetpoint / 100;]]></Line><Line Number="132"><![CDATA[o_CurrentAlarmSetpoint := MaxAmps * SetpointMultiplier;]]></Line><Line Number="133"><![CDATA[CurrentAlarmTimer.PRE := i_CurrentAlarmTimerPreset * 1000;]]></Line><Line Number="134"><![CDATA[If i_Running Then]]></Line><Line Number="135"><![CDATA[If o_CurrentAlarmSetpoint <= o_Amperage Then]]></Line><Line Number="136"><![CDATA[CurrentAlarmTimer.TimerEnable := 1;]]></Line><Line Number="137"><![CDATA[End_If;]]></Line><Line Number="138"><![CDATA[End_If;]]></Line><Line Number="139"><![CDATA[If o_CurrentAlarm and i_Reset Then]]></Line><Line Number="140"><![CDATA[CurrentAlarmTimer.Reset := 1;]]></Line><Line Number="141"><![CDATA[o_CurrentAlarm := 0;]]></Line><Line Number="142"><![CDATA[End_If;]]></Line><Line Number="143"><![CDATA[TONR(CurrentAlarmTimer);]]></Line><Line Number="144"><![CDATA[If CurrentAlarmTimer.DN Then]]></Line><Line Number="145"><![CDATA[o_CurrentAlarm := 1;]]></Line><Line Number="146"><![CDATA[End_If;]]></Line><Line Number="147"><![CDATA[CurrentAlarmTimer.TimerEnable := 0;]]></Line><Line Number="148"><![CDATA[CurrentAlarmTimer.Reset := 0;]]></Line><Line Number="149"><![CDATA[]]></Line><Line Number="150"><![CDATA[(******************************************************************************************************************************************************]]></Line><Line Number="151"><![CDATA[' Amp Warning Logic, ]]></Line><Line Number="152"><![CDATA[' Warning Clears Itself]]></Line><Line Number="153"><![CDATA[']]></Line><Line Number="154"><![CDATA[******************************************************************************************************************************************************)]]></Line><Line Number="155"><![CDATA[SetpointMultiplier := i_WarningPercentageSetpoint / 100;]]></Line><Line Number="156"><![CDATA[o_CurrentWarningSetpoint := MaxAmps * SetpointMultiplier;]]></Line><Line Number="157"><![CDATA[CurrentWarningTimer.PRE := i_CurrentWarningTimerPreset * 1000;]]></Line><Line Number="158"><![CDATA[If i_Running AND o_CurrentWarningSetpoint <= o_Amperage Then]]></Line><Line Number="159"><![CDATA[CurrentWarningTimer.TimerEnable := 1;]]></Line><Line Number="160"><![CDATA[Else]]></Line><Line Number="161"><![CDATA[CurrentWarningTimer.Reset := 1;]]></Line><Line Number="162"><![CDATA[End_If;]]></Line><Line Number="163"><![CDATA[TONR(CurrentWarningTimer);]]></Line><Line Number="164"><![CDATA[o_CurrentWarning := CurrentWarningTimer.DN;]]></Line><Line Number="165"><![CDATA[CurrentWarningTimer.TimerEnable := 0;]]></Line><Line Number="166"><![CDATA[CurrentWarningTimer.Reset := 0;]]></Line><Line Number="167"><![CDATA[(* end *)]]></Line></STContent></Routine></Routines></AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="ArrayAnd" Class="Standard" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2015-03-23T18:26:50.746Z" CreatedBy="Not Available" EditedDate="2024-03-14T16:45:43.594Z" EditedBy="KNOBELSDORFF\Jeremy.Noble" SoftwareRevision="v33.00"><RevisionNote><![CDATA[DD - Knobelsdorff Electric
 1-30-18]]></RevisionNote><Parameters><Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Input - System Defined Parameter]]></Description></Parameter><Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Output - System Defined Parameter]]></Description></Parameter><Parameter Name="NumberOfElements" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="ArraySourceA" TagType="Base" DataType="BOOL" Dimensions="512" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false" /><Parameter Name="ArraySourceB" TagType="Base" DataType="BOOL" Dimensions="512" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false" /><Parameter Name="ArrayDest" TagType="Base" DataType="BOOL" Dimensions="512" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false" /></Parameters><LocalTags><LocalTag Name="Index" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag></LocalTags><Routines><Routine Name="Logic" Type="ST"><STContent><Line Number="0"><![CDATA[(* And Gate for Arrays *)]]></Line><Line Number="1"><![CDATA[(* Limit the number of elements*)]]></Line><Line Number="2"><![CDATA[if NumberOfElements < 1 then ]]></Line><Line Number="3"><![CDATA[NumberOfElements := 1;]]></Line><Line Number="4"><![CDATA[end_if;]]></Line><Line Number="5"><![CDATA[if NumberOfElements >= 512 then ]]></Line><Line Number="6"><![CDATA[NumberOfElements := 512;]]></Line><Line Number="7"><![CDATA[end_if;]]></Line><Line Number="8"><![CDATA[(* Limit the number of elements*)]]></Line><Line Number="9"><![CDATA[For Index := 0 To (NumberOfElements-1) Do]]></Line><Line Number="10"><![CDATA[ArrayDest[Index] := (ArraySourceA[Index] AND (ArraySourceB[Index]));]]></Line><Line Number="11"><![CDATA[End_For;]]></Line><Line Number="12"><![CDATA[(*End*)]]></Line></STContent></Routine></Routines></AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="ArrayClearBool" Class="Standard" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2015-03-23T18:26:50.746Z" CreatedBy="Not Available" EditedDate="2024-03-14T16:45:43.604Z" EditedBy="KNOBELSDORFF\Jeremy.Noble" SoftwareRevision="v33.00"><RevisionNote><![CDATA[DD - Knobelsdorff Electric
 1-30-18]]></RevisionNote><Parameters><Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Input - System Defined Parameter]]></Description></Parameter><Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Output - System Defined Parameter]]></Description></Parameter><Parameter Name="Array" TagType="Base" DataType="BOOL" Dimensions="512" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false" /><Parameter Name="NumberOfElements" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></Parameter></Parameters><LocalTags><LocalTag Name="Index" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag></LocalTags><Routines><Routine Name="Logic" Type="ST"><STContent><Line Number="0"><![CDATA[(* Perform bounds checking of the number of elements parameter *)]]></Line><Line Number="1"><![CDATA[(* Limit the number of elements*)]]></Line><Line Number="2"><![CDATA[if NumberOfElements < 1 then ]]></Line><Line Number="3"><![CDATA[NumberOfElements := 1;]]></Line><Line Number="4"><![CDATA[end_if;]]></Line><Line Number="5"><![CDATA[if NumberOfElements >= 512 then ]]></Line><Line Number="6"><![CDATA[NumberOfElements := 512;]]></Line><Line Number="7"><![CDATA[end_if;]]></Line><Line Number="8"><![CDATA[(* Set Every Array Value To 0 *)]]></Line><Line Number="9"><![CDATA[For Index := 0 To (NumberOfElements-1) Do]]></Line><Line Number="10"><![CDATA[Array[Index] := 0;]]></Line><Line Number="11"><![CDATA[End_For;]]></Line><Line Number="12"><![CDATA[(*End*)]]></Line></STContent></Routine></Routines></AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="ArrayCopyBool" Class="Standard" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2015-03-23T18:26:50.746Z" CreatedBy="Not Available" EditedDate="2024-03-14T16:45:43.617Z" EditedBy="KNOBELSDORFF\Jeremy.Noble" SoftwareRevision="v33.00"><RevisionNote><![CDATA[DD - Knobelsdorff Electric
 10/15/20]]></RevisionNote><Parameters><Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Input - System Defined Parameter]]></Description></Parameter><Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Output - System Defined Parameter]]></Description></Parameter><Parameter Name="NumberOfElements" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="ArraySource" TagType="Base" DataType="BOOL" Dimensions="512" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false" /><Parameter Name="ArrayDest" TagType="Base" DataType="BOOL" Dimensions="512" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false" /></Parameters><LocalTags><LocalTag Name="Index" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag></LocalTags><Routines><Routine Name="Logic" Type="ST"><STContent><Line Number="0"><![CDATA[(* Copy for Boolean Arrays *)]]></Line><Line Number="1"><![CDATA[(* Limit the number of elements*)]]></Line><Line Number="2"><![CDATA[IF NumberOfElements < 1 THEN ]]></Line><Line Number="3"><![CDATA[NumberOfElements := 1 ;]]></Line><Line Number="4"><![CDATA[END_IF ;]]></Line><Line Number="5"><![CDATA[IF NumberOfElements >= 512 THEN ]]></Line><Line Number="6"><![CDATA[NumberOfElements := 512 ;]]></Line><Line Number="7"><![CDATA[END_IF ;]]></Line><Line Number="8"><![CDATA[]]></Line><Line Number="9"><![CDATA[FOR Index := 0 TO (NumberOfElements-1) DO]]></Line><Line Number="10"><![CDATA[ArrayDest[Index] := ArraySource[Index] ;]]></Line><Line Number="11"><![CDATA[END_FOR ;]]></Line><Line Number="12"><![CDATA[(*End*)]]></Line></STContent></Routine></Routines></AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="ArrayFillBool" Class="Standard" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2015-03-23T18:26:50.746Z" CreatedBy="Not Available" EditedDate="2024-03-14T16:45:43.627Z" EditedBy="KNOBELSDORFF\Jeremy.Noble" SoftwareRevision="v33.00"><RevisionNote><![CDATA[DD - Knobelsdorff Electric
 1-30-18]]></RevisionNote><Parameters><Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Input - System Defined Parameter]]></Description></Parameter><Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Output - System Defined Parameter]]></Description></Parameter><Parameter Name="Array" TagType="Base" DataType="BOOL" Dimensions="512" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false" /><Parameter Name="NumberOfElements" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></Parameter></Parameters><LocalTags><LocalTag Name="Index" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag></LocalTags><Routines><Routine Name="Logic" Type="ST"><STContent><Line Number="0"><![CDATA[(* Perform bounds checking of the number of elements parameter *)]]></Line><Line Number="1"><![CDATA[(* This shoudl be the true number of elements *)]]></Line><Line Number="2"><![CDATA[if NumberOfElements < 1 then ]]></Line><Line Number="3"><![CDATA[NumberOfElements := 1;]]></Line><Line Number="4"><![CDATA[end_if;]]></Line><Line Number="5"><![CDATA[if NumberOfElements >= 512 then ]]></Line><Line Number="6"><![CDATA[NumberOfElements := 512;]]></Line><Line Number="7"><![CDATA[end_if;]]></Line><Line Number="8"><![CDATA[(* Next evaluate all equipment. ]]></Line><Line Number="9"><![CDATA[If any of these items are not OK, the result will be a 0 result *)]]></Line><Line Number="10"><![CDATA[For Index := 0 To (NumberOfElements-1) Do]]></Line><Line Number="11"><![CDATA[Array[Index] := 1;]]></Line><Line Number="12"><![CDATA[End_For;]]></Line><Line Number="13"><![CDATA[(*End*)]]></Line></STContent></Routine></Routines></AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="GroupControl_Enable" Class="Standard" Revision="1.0" Vendor="KE" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2023-10-16T17:06:58.161Z" CreatedBy="KNOBELSDORFF\Jeremy.Noble" EditedDate="2024-03-14T16:45:47.875Z" EditedBy="KNOBELSDORFF\Jeremy.Noble" SoftwareRevision="v33.00"><RevisionNote><![CDATA[v1.0]]></RevisionNote><Parameters><Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Input - System Defined Parameter]]></Description></Parameter><Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Output - System Defined Parameter]]></Description></Parameter><Parameter Name="Group_Control" TagType="Base" DataType="GroupControl" Usage="InOut" Required="true" Visible="true" Constant="false" /><Parameter Name="Route_Array" TagType="Base" DataType="Route_Array" Usage="InOut" Required="true" Visible="true" Constant="false" /><Parameter Name="GroupArraySize" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></Parameter><Parameter Name="RouteArraySize" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></Parameter></Parameters><LocalTags><LocalTag Name="local_RouteArraySize" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="IndexRoute" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Index" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="CopyBool" DataType="ArrayCopyBool" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[1,0,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="ArrayCopyBool"><DataValueMember Name="EnableIn" DataType="BOOL" Value="1" /><DataValueMember Name="EnableOut" DataType="BOOL" Value="0" /><DataValueMember Name="NumberOfElements" DataType="DINT" Radix="Decimal" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="tmp_o_Permissive" DataType="BOOL" Dimensions="512" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0]]]></DefaultData><DefaultData Format="Decorated"><Array DataType="BOOL" Dimensions="512" Radix="Decimal"><Element Index="[0]" Value="0" /><Element Index="[1]" Value="0" /><Element Index="[2]" Value="0" /><Element Index="[3]" Value="0" /><Element Index="[4]" Value="0" /><Element Index="[5]" Value="0" /><Element Index="[6]" Value="0" /><Element Index="[7]" Value="0" /><Element Index="[8]" Value="0" /><Element Index="[9]" Value="0" /><Element Index="[10]" Value="0" /><Element Index="[11]" Value="0" /><Element Index="[12]" Value="0" /><Element Index="[13]" Value="0" /><Element Index="[14]" Value="0" /><Element Index="[15]" Value="0" /><Element Index="[16]" Value="0" /><Element Index="[17]" Value="0" /><Element Index="[18]" Value="0" /><Element Index="[19]" Value="0" /><Element Index="[20]" Value="0" /><Element Index="[21]" Value="0" /><Element Index="[22]" Value="0" /><Element Index="[23]" Value="0" /><Element Index="[24]" Value="0" /><Element Index="[25]" Value="0" /><Element Index="[26]" Value="0" /><Element Index="[27]" Value="0" /><Element Index="[28]" Value="0" /><Element Index="[29]" Value="0" /><Element Index="[30]" Value="0" /><Element Index="[31]" Value="0" /><Element Index="[32]" Value="0" /><Element Index="[33]" Value="0" /><Element Index="[34]" Value="0" /><Element Index="[35]" Value="0" /><Element Index="[36]" Value="0" /><Element Index="[37]" Value="0" /><Element Index="[38]" Value="0" /><Element Index="[39]" Value="0" /><Element Index="[40]" Value="0" /><Element Index="[41]" Value="0" /><Element Index="[42]" Value="0" /><Element Index="[43]" Value="0" /><Element Index="[44]" Value="0" /><Element Index="[45]" Value="0" /><Element Index="[46]" Value="0" /><Element Index="[47]" Value="0" /><Element Index="[48]" Value="0" /><Element Index="[49]" Value="0" /><Element Index="[50]" Value="0" /><Element Index="[51]" Value="0" /><Element Index="[52]" Value="0" /><Element Index="[53]" Value="0" /><Element Index="[54]" Value="0" /><Element Index="[55]" Value="0" /><Element Index="[56]" Value="0" /><Element Index="[57]" Value="0" /><Element Index="[58]" Value="0" /><Element Index="[59]" Value="0" /><Element Index="[60]" Value="0" /><Element Index="[61]" Value="0" /><Element Index="[62]" Value="0" /><Element Index="[63]" Value="0" /><Element Index="[64]" Value="0" /><Element Index="[65]" Value="0" /><Element Index="[66]" Value="0" /><Element Index="[67]" Value="0" /><Element Index="[68]" Value="0" /><Element Index="[69]" Value="0" /><Element Index="[70]" Value="0" /><Element Index="[71]" Value="0" /><Element Index="[72]" Value="0" /><Element Index="[73]" Value="0" /><Element Index="[74]" Value="0" /><Element Index="[75]" Value="0" /><Element Index="[76]" Value="0" /><Element Index="[77]" Value="0" /><Element Index="[78]" Value="0" /><Element Index="[79]" Value="0" /><Element Index="[80]" Value="0" /><Element Index="[81]" Value="0" /><Element Index="[82]" Value="0" /><Element Index="[83]" Value="0" /><Element Index="[84]" Value="0" /><Element Index="[85]" Value="0" /><Element Index="[86]" Value="0" /><Element Index="[87]" Value="0" /><Element Index="[88]" Value="0" /><Element Index="[89]" Value="0" /><Element Index="[90]" Value="0" /><Element Index="[91]" Value="0" /><Element Index="[92]" Value="0" /><Element Index="[93]" Value="0" /><Element Index="[94]" Value="0" /><Element Index="[95]" Value="0" /><Element Index="[96]" Value="0" /><Element Index="[97]" Value="0" /><Element Index="[98]" Value="0" /><Element Index="[99]" Value="0" /><Element Index="[100]" Value="0" /><Element Index="[101]" Value="0" /><Element Index="[102]" Value="0" /><Element Index="[103]" Value="0" /><Element Index="[104]" Value="0" /><Element Index="[105]" Value="0" /><Element Index="[106]" Value="0" /><Element Index="[107]" Value="0" /><Element Index="[108]" Value="0" /><Element Index="[109]" Value="0" /><Element Index="[110]" Value="0" /><Element Index="[111]" Value="0" /><Element Index="[112]" Value="0" /><Element Index="[113]" Value="0" /><Element Index="[114]" Value="0" /><Element Index="[115]" Value="0" /><Element Index="[116]" Value="0" /><Element Index="[117]" Value="0" /><Element Index="[118]" Value="0" /><Element Index="[119]" Value="0" /><Element Index="[120]" Value="0" /><Element Index="[121]" Value="0" /><Element Index="[122]" Value="0" /><Element Index="[123]" Value="0" /><Element Index="[124]" Value="0" /><Element Index="[125]" Value="0" /><Element Index="[126]" Value="0" /><Element Index="[127]" Value="0" /><Element Index="[128]" Value="0" /><Element Index="[129]" Value="0" /><Element Index="[130]" Value="0" /><Element Index="[131]" Value="0" /><Element Index="[132]" Value="0" /><Element Index="[133]" Value="0" /><Element Index="[134]" Value="0" /><Element Index="[135]" Value="0" /><Element Index="[136]" Value="0" /><Element Index="[137]" Value="0" /><Element Index="[138]" Value="0" /><Element Index="[139]" Value="0" /><Element Index="[140]" Value="0" /><Element Index="[141]" Value="0" /><Element Index="[142]" Value="0" /><Element Index="[143]" Value="0" /><Element Index="[144]" Value="0" /><Element Index="[145]" Value="0" /><Element Index="[146]" Value="0" /><Element Index="[147]" Value="0" /><Element Index="[148]" Value="0" /><Element Index="[149]" Value="0" /><Element Index="[150]" Value="0" /><Element Index="[151]" Value="0" /><Element Index="[152]" Value="0" /><Element Index="[153]" Value="0" /><Element Index="[154]" Value="0" /><Element Index="[155]" Value="0" /><Element Index="[156]" Value="0" /><Element Index="[157]" Value="0" /><Element Index="[158]" Value="0" /><Element Index="[159]" Value="0" /><Element Index="[160]" Value="0" /><Element Index="[161]" Value="0" /><Element Index="[162]" Value="0" /><Element Index="[163]" Value="0" /><Element Index="[164]" Value="0" /><Element Index="[165]" Value="0" /><Element Index="[166]" Value="0" /><Element Index="[167]" Value="0" /><Element Index="[168]" Value="0" /><Element Index="[169]" Value="0" /><Element Index="[170]" Value="0" /><Element Index="[171]" Value="0" /><Element Index="[172]" Value="0" /><Element Index="[173]" Value="0" /><Element Index="[174]" Value="0" /><Element Index="[175]" Value="0" /><Element Index="[176]" Value="0" /><Element Index="[177]" Value="0" /><Element Index="[178]" Value="0" /><Element Index="[179]" Value="0" /><Element Index="[180]" Value="0" /><Element Index="[181]" Value="0" /><Element Index="[182]" Value="0" /><Element Index="[183]" Value="0" /><Element Index="[184]" Value="0" /><Element Index="[185]" Value="0" /><Element Index="[186]" Value="0" /><Element Index="[187]" Value="0" /><Element Index="[188]" Value="0" /><Element Index="[189]" Value="0" /><Element Index="[190]" Value="0" /><Element Index="[191]" Value="0" /><Element Index="[192]" Value="0" /><Element Index="[193]" Value="0" /><Element Index="[194]" Value="0" /><Element Index="[195]" Value="0" /><Element Index="[196]" Value="0" /><Element Index="[197]" Value="0" /><Element Index="[198]" Value="0" /><Element Index="[199]" Value="0" /><Element Index="[200]" Value="0" /><Element Index="[201]" Value="0" /><Element Index="[202]" Value="0" /><Element Index="[203]" Value="0" /><Element Index="[204]" Value="0" /><Element Index="[205]" Value="0" /><Element Index="[206]" Value="0" /><Element Index="[207]" Value="0" /><Element Index="[208]" Value="0" /><Element Index="[209]" Value="0" /><Element Index="[210]" Value="0" /><Element Index="[211]" Value="0" /><Element Index="[212]" Value="0" /><Element Index="[213]" Value="0" /><Element Index="[214]" Value="0" /><Element Index="[215]" Value="0" /><Element Index="[216]" Value="0" /><Element Index="[217]" Value="0" /><Element Index="[218]" Value="0" /><Element Index="[219]" Value="0" /><Element Index="[220]" Value="0" /><Element Index="[221]" Value="0" /><Element Index="[222]" Value="0" /><Element Index="[223]" Value="0" /><Element Index="[224]" Value="0" /><Element Index="[225]" Value="0" /><Element Index="[226]" Value="0" /><Element Index="[227]" Value="0" /><Element Index="[228]" Value="0" /><Element Index="[229]" Value="0" /><Element Index="[230]" Value="0" /><Element Index="[231]" Value="0" /><Element Index="[232]" Value="0" /><Element Index="[233]" Value="0" /><Element Index="[234]" Value="0" /><Element Index="[235]" Value="0" /><Element Index="[236]" Value="0" /><Element Index="[237]" Value="0" /><Element Index="[238]" Value="0" /><Element Index="[239]" Value="0" /><Element Index="[240]" Value="0" /><Element Index="[241]" Value="0" /><Element Index="[242]" Value="0" /><Element Index="[243]" Value="0" /><Element Index="[244]" Value="0" /><Element Index="[245]" Value="0" /><Element Index="[246]" Value="0" /><Element Index="[247]" Value="0" /><Element Index="[248]" Value="0" /><Element Index="[249]" Value="0" /><Element Index="[250]" Value="0" /><Element Index="[251]" Value="0" /><Element Index="[252]" Value="0" /><Element Index="[253]" Value="0" /><Element Index="[254]" Value="0" /><Element Index="[255]" Value="0" /><Element Index="[256]" Value="0" /><Element Index="[257]" Value="0" /><Element Index="[258]" Value="0" /><Element Index="[259]" Value="0" /><Element Index="[260]" Value="0" /><Element Index="[261]" Value="0" /><Element Index="[262]" Value="0" /><Element Index="[263]" Value="0" /><Element Index="[264]" Value="0" /><Element Index="[265]" Value="0" /><Element Index="[266]" Value="0" /><Element Index="[267]" Value="0" /><Element Index="[268]" Value="0" /><Element Index="[269]" Value="0" /><Element Index="[270]" Value="0" /><Element Index="[271]" Value="0" /><Element Index="[272]" Value="0" /><Element Index="[273]" Value="0" /><Element Index="[274]" Value="0" /><Element Index="[275]" Value="0" /><Element Index="[276]" Value="0" /><Element Index="[277]" Value="0" /><Element Index="[278]" Value="0" /><Element Index="[279]" Value="0" /><Element Index="[280]" Value="0" /><Element Index="[281]" Value="0" /><Element Index="[282]" Value="0" /><Element Index="[283]" Value="0" /><Element Index="[284]" Value="0" /><Element Index="[285]" Value="0" /><Element Index="[286]" Value="0" /><Element Index="[287]" Value="0" /><Element Index="[288]" Value="0" /><Element Index="[289]" Value="0" /><Element Index="[290]" Value="0" /><Element Index="[291]" Value="0" /><Element Index="[292]" Value="0" /><Element Index="[293]" Value="0" /><Element Index="[294]" Value="0" /><Element Index="[295]" Value="0" /><Element Index="[296]" Value="0" /><Element Index="[297]" Value="0" /><Element Index="[298]" Value="0" /><Element Index="[299]" Value="0" /><Element Index="[300]" Value="0" /><Element Index="[301]" Value="0" /><Element Index="[302]" Value="0" /><Element Index="[303]" Value="0" /><Element Index="[304]" Value="0" /><Element Index="[305]" Value="0" /><Element Index="[306]" Value="0" /><Element Index="[307]" Value="0" /><Element Index="[308]" Value="0" /><Element Index="[309]" Value="0" /><Element Index="[310]" Value="0" /><Element Index="[311]" Value="0" /><Element Index="[312]" Value="0" /><Element Index="[313]" Value="0" /><Element Index="[314]" Value="0" /><Element Index="[315]" Value="0" /><Element Index="[316]" Value="0" /><Element Index="[317]" Value="0" /><Element Index="[318]" Value="0" /><Element Index="[319]" Value="0" /><Element Index="[320]" Value="0" /><Element Index="[321]" Value="0" /><Element Index="[322]" Value="0" /><Element Index="[323]" Value="0" /><Element Index="[324]" Value="0" /><Element Index="[325]" Value="0" /><Element Index="[326]" Value="0" /><Element Index="[327]" Value="0" /><Element Index="[328]" Value="0" /><Element Index="[329]" Value="0" /><Element Index="[330]" Value="0" /><Element Index="[331]" Value="0" /><Element Index="[332]" Value="0" /><Element Index="[333]" Value="0" /><Element Index="[334]" Value="0" /><Element Index="[335]" Value="0" /><Element Index="[336]" Value="0" /><Element Index="[337]" Value="0" /><Element Index="[338]" Value="0" /><Element Index="[339]" Value="0" /><Element Index="[340]" Value="0" /><Element Index="[341]" Value="0" /><Element Index="[342]" Value="0" /><Element Index="[343]" Value="0" /><Element Index="[344]" Value="0" /><Element Index="[345]" Value="0" /><Element Index="[346]" Value="0" /><Element Index="[347]" Value="0" /><Element Index="[348]" Value="0" /><Element Index="[349]" Value="0" /><Element Index="[350]" Value="0" /><Element Index="[351]" Value="0" /><Element Index="[352]" Value="0" /><Element Index="[353]" Value="0" /><Element Index="[354]" Value="0" /><Element Index="[355]" Value="0" /><Element Index="[356]" Value="0" /><Element Index="[357]" Value="0" /><Element Index="[358]" Value="0" /><Element Index="[359]" Value="0" /><Element Index="[360]" Value="0" /><Element Index="[361]" Value="0" /><Element Index="[362]" Value="0" /><Element Index="[363]" Value="0" /><Element Index="[364]" Value="0" /><Element Index="[365]" Value="0" /><Element Index="[366]" Value="0" /><Element Index="[367]" Value="0" /><Element Index="[368]" Value="0" /><Element Index="[369]" Value="0" /><Element Index="[370]" Value="0" /><Element Index="[371]" Value="0" /><Element Index="[372]" Value="0" /><Element Index="[373]" Value="0" /><Element Index="[374]" Value="0" /><Element Index="[375]" Value="0" /><Element Index="[376]" Value="0" /><Element Index="[377]" Value="0" /><Element Index="[378]" Value="0" /><Element Index="[379]" Value="0" /><Element Index="[380]" Value="0" /><Element Index="[381]" Value="0" /><Element Index="[382]" Value="0" /><Element Index="[383]" Value="0" /><Element Index="[384]" Value="0" /><Element Index="[385]" Value="0" /><Element Index="[386]" Value="0" /><Element Index="[387]" Value="0" /><Element Index="[388]" Value="0" /><Element Index="[389]" Value="0" /><Element Index="[390]" Value="0" /><Element Index="[391]" Value="0" /><Element Index="[392]" Value="0" /><Element Index="[393]" Value="0" /><Element Index="[394]" Value="0" /><Element Index="[395]" Value="0" /><Element Index="[396]" Value="0" /><Element Index="[397]" Value="0" /><Element Index="[398]" Value="0" /><Element Index="[399]" Value="0" /><Element Index="[400]" Value="0" /><Element Index="[401]" Value="0" /><Element Index="[402]" Value="0" /><Element Index="[403]" Value="0" /><Element Index="[404]" Value="0" /><Element Index="[405]" Value="0" /><Element Index="[406]" Value="0" /><Element Index="[407]" Value="0" /><Element Index="[408]" Value="0" /><Element Index="[409]" Value="0" /><Element Index="[410]" Value="0" /><Element Index="[411]" Value="0" /><Element Index="[412]" Value="0" /><Element Index="[413]" Value="0" /><Element Index="[414]" Value="0" /><Element Index="[415]" Value="0" /><Element Index="[416]" Value="0" /><Element Index="[417]" Value="0" /><Element Index="[418]" Value="0" /><Element Index="[419]" Value="0" /><Element Index="[420]" Value="0" /><Element Index="[421]" Value="0" /><Element Index="[422]" Value="0" /><Element Index="[423]" Value="0" /><Element Index="[424]" Value="0" /><Element Index="[425]" Value="0" /><Element Index="[426]" Value="0" /><Element Index="[427]" Value="0" /><Element Index="[428]" Value="0" /><Element Index="[429]" Value="0" /><Element Index="[430]" Value="0" /><Element Index="[431]" Value="0" /><Element Index="[432]" Value="0" /><Element Index="[433]" Value="0" /><Element Index="[434]" Value="0" /><Element Index="[435]" Value="0" /><Element Index="[436]" Value="0" /><Element Index="[437]" Value="0" /><Element Index="[438]" Value="0" /><Element Index="[439]" Value="0" /><Element Index="[440]" Value="0" /><Element Index="[441]" Value="0" /><Element Index="[442]" Value="0" /><Element Index="[443]" Value="0" /><Element Index="[444]" Value="0" /><Element Index="[445]" Value="0" /><Element Index="[446]" Value="0" /><Element Index="[447]" Value="0" /><Element Index="[448]" Value="0" /><Element Index="[449]" Value="0" /><Element Index="[450]" Value="0" /><Element Index="[451]" Value="0" /><Element Index="[452]" Value="0" /><Element Index="[453]" Value="0" /><Element Index="[454]" Value="0" /><Element Index="[455]" Value="0" /><Element Index="[456]" Value="0" /><Element Index="[457]" Value="0" /><Element Index="[458]" Value="0" /><Element Index="[459]" Value="0" /><Element Index="[460]" Value="0" /><Element Index="[461]" Value="0" /><Element Index="[462]" Value="0" /><Element Index="[463]" Value="0" /><Element Index="[464]" Value="0" /><Element Index="[465]" Value="0" /><Element Index="[466]" Value="0" /><Element Index="[467]" Value="0" /><Element Index="[468]" Value="0" /><Element Index="[469]" Value="0" /><Element Index="[470]" Value="0" /><Element Index="[471]" Value="0" /><Element Index="[472]" Value="0" /><Element Index="[473]" Value="0" /><Element Index="[474]" Value="0" /><Element Index="[475]" Value="0" /><Element Index="[476]" Value="0" /><Element Index="[477]" Value="0" /><Element Index="[478]" Value="0" /><Element Index="[479]" Value="0" /><Element Index="[480]" Value="0" /><Element Index="[481]" Value="0" /><Element Index="[482]" Value="0" /><Element Index="[483]" Value="0" /><Element Index="[484]" Value="0" /><Element Index="[485]" Value="0" /><Element Index="[486]" Value="0" /><Element Index="[487]" Value="0" /><Element Index="[488]" Value="0" /><Element Index="[489]" Value="0" /><Element Index="[490]" Value="0" /><Element Index="[491]" Value="0" /><Element Index="[492]" Value="0" /><Element Index="[493]" Value="0" /><Element Index="[494]" Value="0" /><Element Index="[495]" Value="0" /><Element Index="[496]" Value="0" /><Element Index="[497]" Value="0" /><Element Index="[498]" Value="0" /><Element Index="[499]" Value="0" /><Element Index="[500]" Value="0" /><Element Index="[501]" Value="0" /><Element Index="[502]" Value="0" /><Element Index="[503]" Value="0" /><Element Index="[504]" Value="0" /><Element Index="[505]" Value="0" /><Element Index="[506]" Value="0" /><Element Index="[507]" Value="0" /><Element Index="[508]" Value="0" /><Element Index="[509]" Value="0" /><Element Index="[510]" Value="0" /><Element Index="[511]" Value="0" /></Array></DefaultData></LocalTag><LocalTag Name="tmp_o_Enable" DataType="BOOL" Dimensions="512" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0]]]></DefaultData><DefaultData Format="Decorated"><Array DataType="BOOL" Dimensions="512" Radix="Decimal"><Element Index="[0]" Value="0" /><Element Index="[1]" Value="0" /><Element Index="[2]" Value="0" /><Element Index="[3]" Value="0" /><Element Index="[4]" Value="0" /><Element Index="[5]" Value="0" /><Element Index="[6]" Value="0" /><Element Index="[7]" Value="0" /><Element Index="[8]" Value="0" /><Element Index="[9]" Value="0" /><Element Index="[10]" Value="0" /><Element Index="[11]" Value="0" /><Element Index="[12]" Value="0" /><Element Index="[13]" Value="0" /><Element Index="[14]" Value="0" /><Element Index="[15]" Value="0" /><Element Index="[16]" Value="0" /><Element Index="[17]" Value="0" /><Element Index="[18]" Value="0" /><Element Index="[19]" Value="0" /><Element Index="[20]" Value="0" /><Element Index="[21]" Value="0" /><Element Index="[22]" Value="0" /><Element Index="[23]" Value="0" /><Element Index="[24]" Value="0" /><Element Index="[25]" Value="0" /><Element Index="[26]" Value="0" /><Element Index="[27]" Value="0" /><Element Index="[28]" Value="0" /><Element Index="[29]" Value="0" /><Element Index="[30]" Value="0" /><Element Index="[31]" Value="0" /><Element Index="[32]" Value="0" /><Element Index="[33]" Value="0" /><Element Index="[34]" Value="0" /><Element Index="[35]" Value="0" /><Element Index="[36]" Value="0" /><Element Index="[37]" Value="0" /><Element Index="[38]" Value="0" /><Element Index="[39]" Value="0" /><Element Index="[40]" Value="0" /><Element Index="[41]" Value="0" /><Element Index="[42]" Value="0" /><Element Index="[43]" Value="0" /><Element Index="[44]" Value="0" /><Element Index="[45]" Value="0" /><Element Index="[46]" Value="0" /><Element Index="[47]" Value="0" /><Element Index="[48]" Value="0" /><Element Index="[49]" Value="0" /><Element Index="[50]" Value="0" /><Element Index="[51]" Value="0" /><Element Index="[52]" Value="0" /><Element Index="[53]" Value="0" /><Element Index="[54]" Value="0" /><Element Index="[55]" Value="0" /><Element Index="[56]" Value="0" /><Element Index="[57]" Value="0" /><Element Index="[58]" Value="0" /><Element Index="[59]" Value="0" /><Element Index="[60]" Value="0" /><Element Index="[61]" Value="0" /><Element Index="[62]" Value="0" /><Element Index="[63]" Value="0" /><Element Index="[64]" Value="0" /><Element Index="[65]" Value="0" /><Element Index="[66]" Value="0" /><Element Index="[67]" Value="0" /><Element Index="[68]" Value="0" /><Element Index="[69]" Value="0" /><Element Index="[70]" Value="0" /><Element Index="[71]" Value="0" /><Element Index="[72]" Value="0" /><Element Index="[73]" Value="0" /><Element Index="[74]" Value="0" /><Element Index="[75]" Value="0" /><Element Index="[76]" Value="0" /><Element Index="[77]" Value="0" /><Element Index="[78]" Value="0" /><Element Index="[79]" Value="0" /><Element Index="[80]" Value="0" /><Element Index="[81]" Value="0" /><Element Index="[82]" Value="0" /><Element Index="[83]" Value="0" /><Element Index="[84]" Value="0" /><Element Index="[85]" Value="0" /><Element Index="[86]" Value="0" /><Element Index="[87]" Value="0" /><Element Index="[88]" Value="0" /><Element Index="[89]" Value="0" /><Element Index="[90]" Value="0" /><Element Index="[91]" Value="0" /><Element Index="[92]" Value="0" /><Element Index="[93]" Value="0" /><Element Index="[94]" Value="0" /><Element Index="[95]" Value="0" /><Element Index="[96]" Value="0" /><Element Index="[97]" Value="0" /><Element Index="[98]" Value="0" /><Element Index="[99]" Value="0" /><Element Index="[100]" Value="0" /><Element Index="[101]" Value="0" /><Element Index="[102]" Value="0" /><Element Index="[103]" Value="0" /><Element Index="[104]" Value="0" /><Element Index="[105]" Value="0" /><Element Index="[106]" Value="0" /><Element Index="[107]" Value="0" /><Element Index="[108]" Value="0" /><Element Index="[109]" Value="0" /><Element Index="[110]" Value="0" /><Element Index="[111]" Value="0" /><Element Index="[112]" Value="0" /><Element Index="[113]" Value="0" /><Element Index="[114]" Value="0" /><Element Index="[115]" Value="0" /><Element Index="[116]" Value="0" /><Element Index="[117]" Value="0" /><Element Index="[118]" Value="0" /><Element Index="[119]" Value="0" /><Element Index="[120]" Value="0" /><Element Index="[121]" Value="0" /><Element Index="[122]" Value="0" /><Element Index="[123]" Value="0" /><Element Index="[124]" Value="0" /><Element Index="[125]" Value="0" /><Element Index="[126]" Value="0" /><Element Index="[127]" Value="0" /><Element Index="[128]" Value="0" /><Element Index="[129]" Value="0" /><Element Index="[130]" Value="0" /><Element Index="[131]" Value="0" /><Element Index="[132]" Value="0" /><Element Index="[133]" Value="0" /><Element Index="[134]" Value="0" /><Element Index="[135]" Value="0" /><Element Index="[136]" Value="0" /><Element Index="[137]" Value="0" /><Element Index="[138]" Value="0" /><Element Index="[139]" Value="0" /><Element Index="[140]" Value="0" /><Element Index="[141]" Value="0" /><Element Index="[142]" Value="0" /><Element Index="[143]" Value="0" /><Element Index="[144]" Value="0" /><Element Index="[145]" Value="0" /><Element Index="[146]" Value="0" /><Element Index="[147]" Value="0" /><Element Index="[148]" Value="0" /><Element Index="[149]" Value="0" /><Element Index="[150]" Value="0" /><Element Index="[151]" Value="0" /><Element Index="[152]" Value="0" /><Element Index="[153]" Value="0" /><Element Index="[154]" Value="0" /><Element Index="[155]" Value="0" /><Element Index="[156]" Value="0" /><Element Index="[157]" Value="0" /><Element Index="[158]" Value="0" /><Element Index="[159]" Value="0" /><Element Index="[160]" Value="0" /><Element Index="[161]" Value="0" /><Element Index="[162]" Value="0" /><Element Index="[163]" Value="0" /><Element Index="[164]" Value="0" /><Element Index="[165]" Value="0" /><Element Index="[166]" Value="0" /><Element Index="[167]" Value="0" /><Element Index="[168]" Value="0" /><Element Index="[169]" Value="0" /><Element Index="[170]" Value="0" /><Element Index="[171]" Value="0" /><Element Index="[172]" Value="0" /><Element Index="[173]" Value="0" /><Element Index="[174]" Value="0" /><Element Index="[175]" Value="0" /><Element Index="[176]" Value="0" /><Element Index="[177]" Value="0" /><Element Index="[178]" Value="0" /><Element Index="[179]" Value="0" /><Element Index="[180]" Value="0" /><Element Index="[181]" Value="0" /><Element Index="[182]" Value="0" /><Element Index="[183]" Value="0" /><Element Index="[184]" Value="0" /><Element Index="[185]" Value="0" /><Element Index="[186]" Value="0" /><Element Index="[187]" Value="0" /><Element Index="[188]" Value="0" /><Element Index="[189]" Value="0" /><Element Index="[190]" Value="0" /><Element Index="[191]" Value="0" /><Element Index="[192]" Value="0" /><Element Index="[193]" Value="0" /><Element Index="[194]" Value="0" /><Element Index="[195]" Value="0" /><Element Index="[196]" Value="0" /><Element Index="[197]" Value="0" /><Element Index="[198]" Value="0" /><Element Index="[199]" Value="0" /><Element Index="[200]" Value="0" /><Element Index="[201]" Value="0" /><Element Index="[202]" Value="0" /><Element Index="[203]" Value="0" /><Element Index="[204]" Value="0" /><Element Index="[205]" Value="0" /><Element Index="[206]" Value="0" /><Element Index="[207]" Value="0" /><Element Index="[208]" Value="0" /><Element Index="[209]" Value="0" /><Element Index="[210]" Value="0" /><Element Index="[211]" Value="0" /><Element Index="[212]" Value="0" /><Element Index="[213]" Value="0" /><Element Index="[214]" Value="0" /><Element Index="[215]" Value="0" /><Element Index="[216]" Value="0" /><Element Index="[217]" Value="0" /><Element Index="[218]" Value="0" /><Element Index="[219]" Value="0" /><Element Index="[220]" Value="0" /><Element Index="[221]" Value="0" /><Element Index="[222]" Value="0" /><Element Index="[223]" Value="0" /><Element Index="[224]" Value="0" /><Element Index="[225]" Value="0" /><Element Index="[226]" Value="0" /><Element Index="[227]" Value="0" /><Element Index="[228]" Value="0" /><Element Index="[229]" Value="0" /><Element Index="[230]" Value="0" /><Element Index="[231]" Value="0" /><Element Index="[232]" Value="0" /><Element Index="[233]" Value="0" /><Element Index="[234]" Value="0" /><Element Index="[235]" Value="0" /><Element Index="[236]" Value="0" /><Element Index="[237]" Value="0" /><Element Index="[238]" Value="0" /><Element Index="[239]" Value="0" /><Element Index="[240]" Value="0" /><Element Index="[241]" Value="0" /><Element Index="[242]" Value="0" /><Element Index="[243]" Value="0" /><Element Index="[244]" Value="0" /><Element Index="[245]" Value="0" /><Element Index="[246]" Value="0" /><Element Index="[247]" Value="0" /><Element Index="[248]" Value="0" /><Element Index="[249]" Value="0" /><Element Index="[250]" Value="0" /><Element Index="[251]" Value="0" /><Element Index="[252]" Value="0" /><Element Index="[253]" Value="0" /><Element Index="[254]" Value="0" /><Element Index="[255]" Value="0" /><Element Index="[256]" Value="0" /><Element Index="[257]" Value="0" /><Element Index="[258]" Value="0" /><Element Index="[259]" Value="0" /><Element Index="[260]" Value="0" /><Element Index="[261]" Value="0" /><Element Index="[262]" Value="0" /><Element Index="[263]" Value="0" /><Element Index="[264]" Value="0" /><Element Index="[265]" Value="0" /><Element Index="[266]" Value="0" /><Element Index="[267]" Value="0" /><Element Index="[268]" Value="0" /><Element Index="[269]" Value="0" /><Element Index="[270]" Value="0" /><Element Index="[271]" Value="0" /><Element Index="[272]" Value="0" /><Element Index="[273]" Value="0" /><Element Index="[274]" Value="0" /><Element Index="[275]" Value="0" /><Element Index="[276]" Value="0" /><Element Index="[277]" Value="0" /><Element Index="[278]" Value="0" /><Element Index="[279]" Value="0" /><Element Index="[280]" Value="0" /><Element Index="[281]" Value="0" /><Element Index="[282]" Value="0" /><Element Index="[283]" Value="0" /><Element Index="[284]" Value="0" /><Element Index="[285]" Value="0" /><Element Index="[286]" Value="0" /><Element Index="[287]" Value="0" /><Element Index="[288]" Value="0" /><Element Index="[289]" Value="0" /><Element Index="[290]" Value="0" /><Element Index="[291]" Value="0" /><Element Index="[292]" Value="0" /><Element Index="[293]" Value="0" /><Element Index="[294]" Value="0" /><Element Index="[295]" Value="0" /><Element Index="[296]" Value="0" /><Element Index="[297]" Value="0" /><Element Index="[298]" Value="0" /><Element Index="[299]" Value="0" /><Element Index="[300]" Value="0" /><Element Index="[301]" Value="0" /><Element Index="[302]" Value="0" /><Element Index="[303]" Value="0" /><Element Index="[304]" Value="0" /><Element Index="[305]" Value="0" /><Element Index="[306]" Value="0" /><Element Index="[307]" Value="0" /><Element Index="[308]" Value="0" /><Element Index="[309]" Value="0" /><Element Index="[310]" Value="0" /><Element Index="[311]" Value="0" /><Element Index="[312]" Value="0" /><Element Index="[313]" Value="0" /><Element Index="[314]" Value="0" /><Element Index="[315]" Value="0" /><Element Index="[316]" Value="0" /><Element Index="[317]" Value="0" /><Element Index="[318]" Value="0" /><Element Index="[319]" Value="0" /><Element Index="[320]" Value="0" /><Element Index="[321]" Value="0" /><Element Index="[322]" Value="0" /><Element Index="[323]" Value="0" /><Element Index="[324]" Value="0" /><Element Index="[325]" Value="0" /><Element Index="[326]" Value="0" /><Element Index="[327]" Value="0" /><Element Index="[328]" Value="0" /><Element Index="[329]" Value="0" /><Element Index="[330]" Value="0" /><Element Index="[331]" Value="0" /><Element Index="[332]" Value="0" /><Element Index="[333]" Value="0" /><Element Index="[334]" Value="0" /><Element Index="[335]" Value="0" /><Element Index="[336]" Value="0" /><Element Index="[337]" Value="0" /><Element Index="[338]" Value="0" /><Element Index="[339]" Value="0" /><Element Index="[340]" Value="0" /><Element Index="[341]" Value="0" /><Element Index="[342]" Value="0" /><Element Index="[343]" Value="0" /><Element Index="[344]" Value="0" /><Element Index="[345]" Value="0" /><Element Index="[346]" Value="0" /><Element Index="[347]" Value="0" /><Element Index="[348]" Value="0" /><Element Index="[349]" Value="0" /><Element Index="[350]" Value="0" /><Element Index="[351]" Value="0" /><Element Index="[352]" Value="0" /><Element Index="[353]" Value="0" /><Element Index="[354]" Value="0" /><Element Index="[355]" Value="0" /><Element Index="[356]" Value="0" /><Element Index="[357]" Value="0" /><Element Index="[358]" Value="0" /><Element Index="[359]" Value="0" /><Element Index="[360]" Value="0" /><Element Index="[361]" Value="0" /><Element Index="[362]" Value="0" /><Element Index="[363]" Value="0" /><Element Index="[364]" Value="0" /><Element Index="[365]" Value="0" /><Element Index="[366]" Value="0" /><Element Index="[367]" Value="0" /><Element Index="[368]" Value="0" /><Element Index="[369]" Value="0" /><Element Index="[370]" Value="0" /><Element Index="[371]" Value="0" /><Element Index="[372]" Value="0" /><Element Index="[373]" Value="0" /><Element Index="[374]" Value="0" /><Element Index="[375]" Value="0" /><Element Index="[376]" Value="0" /><Element Index="[377]" Value="0" /><Element Index="[378]" Value="0" /><Element Index="[379]" Value="0" /><Element Index="[380]" Value="0" /><Element Index="[381]" Value="0" /><Element Index="[382]" Value="0" /><Element Index="[383]" Value="0" /><Element Index="[384]" Value="0" /><Element Index="[385]" Value="0" /><Element Index="[386]" Value="0" /><Element Index="[387]" Value="0" /><Element Index="[388]" Value="0" /><Element Index="[389]" Value="0" /><Element Index="[390]" Value="0" /><Element Index="[391]" Value="0" /><Element Index="[392]" Value="0" /><Element Index="[393]" Value="0" /><Element Index="[394]" Value="0" /><Element Index="[395]" Value="0" /><Element Index="[396]" Value="0" /><Element Index="[397]" Value="0" /><Element Index="[398]" Value="0" /><Element Index="[399]" Value="0" /><Element Index="[400]" Value="0" /><Element Index="[401]" Value="0" /><Element Index="[402]" Value="0" /><Element Index="[403]" Value="0" /><Element Index="[404]" Value="0" /><Element Index="[405]" Value="0" /><Element Index="[406]" Value="0" /><Element Index="[407]" Value="0" /><Element Index="[408]" Value="0" /><Element Index="[409]" Value="0" /><Element Index="[410]" Value="0" /><Element Index="[411]" Value="0" /><Element Index="[412]" Value="0" /><Element Index="[413]" Value="0" /><Element Index="[414]" Value="0" /><Element Index="[415]" Value="0" /><Element Index="[416]" Value="0" /><Element Index="[417]" Value="0" /><Element Index="[418]" Value="0" /><Element Index="[419]" Value="0" /><Element Index="[420]" Value="0" /><Element Index="[421]" Value="0" /><Element Index="[422]" Value="0" /><Element Index="[423]" Value="0" /><Element Index="[424]" Value="0" /><Element Index="[425]" Value="0" /><Element Index="[426]" Value="0" /><Element Index="[427]" Value="0" /><Element Index="[428]" Value="0" /><Element Index="[429]" Value="0" /><Element Index="[430]" Value="0" /><Element Index="[431]" Value="0" /><Element Index="[432]" Value="0" /><Element Index="[433]" Value="0" /><Element Index="[434]" Value="0" /><Element Index="[435]" Value="0" /><Element Index="[436]" Value="0" /><Element Index="[437]" Value="0" /><Element Index="[438]" Value="0" /><Element Index="[439]" Value="0" /><Element Index="[440]" Value="0" /><Element Index="[441]" Value="0" /><Element Index="[442]" Value="0" /><Element Index="[443]" Value="0" /><Element Index="[444]" Value="0" /><Element Index="[445]" Value="0" /><Element Index="[446]" Value="0" /><Element Index="[447]" Value="0" /><Element Index="[448]" Value="0" /><Element Index="[449]" Value="0" /><Element Index="[450]" Value="0" /><Element Index="[451]" Value="0" /><Element Index="[452]" Value="0" /><Element Index="[453]" Value="0" /><Element Index="[454]" Value="0" /><Element Index="[455]" Value="0" /><Element Index="[456]" Value="0" /><Element Index="[457]" Value="0" /><Element Index="[458]" Value="0" /><Element Index="[459]" Value="0" /><Element Index="[460]" Value="0" /><Element Index="[461]" Value="0" /><Element Index="[462]" Value="0" /><Element Index="[463]" Value="0" /><Element Index="[464]" Value="0" /><Element Index="[465]" Value="0" /><Element Index="[466]" Value="0" /><Element Index="[467]" Value="0" /><Element Index="[468]" Value="0" /><Element Index="[469]" Value="0" /><Element Index="[470]" Value="0" /><Element Index="[471]" Value="0" /><Element Index="[472]" Value="0" /><Element Index="[473]" Value="0" /><Element Index="[474]" Value="0" /><Element Index="[475]" Value="0" /><Element Index="[476]" Value="0" /><Element Index="[477]" Value="0" /><Element Index="[478]" Value="0" /><Element Index="[479]" Value="0" /><Element Index="[480]" Value="0" /><Element Index="[481]" Value="0" /><Element Index="[482]" Value="0" /><Element Index="[483]" Value="0" /><Element Index="[484]" Value="0" /><Element Index="[485]" Value="0" /><Element Index="[486]" Value="0" /><Element Index="[487]" Value="0" /><Element Index="[488]" Value="0" /><Element Index="[489]" Value="0" /><Element Index="[490]" Value="0" /><Element Index="[491]" Value="0" /><Element Index="[492]" Value="0" /><Element Index="[493]" Value="0" /><Element Index="[494]" Value="0" /><Element Index="[495]" Value="0" /><Element Index="[496]" Value="0" /><Element Index="[497]" Value="0" /><Element Index="[498]" Value="0" /><Element Index="[499]" Value="0" /><Element Index="[500]" Value="0" /><Element Index="[501]" Value="0" /><Element Index="[502]" Value="0" /><Element Index="[503]" Value="0" /><Element Index="[504]" Value="0" /><Element Index="[505]" Value="0" /><Element Index="[506]" Value="0" /><Element Index="[507]" Value="0" /><Element Index="[508]" Value="0" /><Element Index="[509]" Value="0" /><Element Index="[510]" Value="0" /><Element Index="[511]" Value="0" /></Array></DefaultData></LocalTag><LocalTag Name="ClearBool" DataType="ArrayClearBool" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[1,0,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="ArrayClearBool"><DataValueMember Name="EnableIn" DataType="BOOL" Value="1" /><DataValueMember Name="EnableOut" DataType="BOOL" Value="0" /><DataValueMember Name="NumberOfElements" DataType="DINT" Radix="Decimal" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="ArrayAnd" DataType="ArrayAnd" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[1,0,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="ArrayAnd"><DataValueMember Name="EnableIn" DataType="BOOL" Value="1" /><DataValueMember Name="EnableOut" DataType="BOOL" Value="0" /><DataValueMember Name="NumberOfElements" DataType="DINT" Radix="Decimal" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="FillBool" DataType="ArrayFillBool" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[1,0,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="ArrayFillBool"><DataValueMember Name="EnableIn" DataType="BOOL" Value="1" /><DataValueMember Name="EnableOut" DataType="BOOL" Value="0" /><DataValueMember Name="NumberOfElements" DataType="DINT" Radix="Decimal" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="tmp_o_NotSoftStop" DataType="BOOL" Dimensions="512" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0]]]></DefaultData><DefaultData Format="Decorated"><Array DataType="BOOL" Dimensions="512" Radix="Decimal"><Element Index="[0]" Value="0" /><Element Index="[1]" Value="0" /><Element Index="[2]" Value="0" /><Element Index="[3]" Value="0" /><Element Index="[4]" Value="0" /><Element Index="[5]" Value="0" /><Element Index="[6]" Value="0" /><Element Index="[7]" Value="0" /><Element Index="[8]" Value="0" /><Element Index="[9]" Value="0" /><Element Index="[10]" Value="0" /><Element Index="[11]" Value="0" /><Element Index="[12]" Value="0" /><Element Index="[13]" Value="0" /><Element Index="[14]" Value="0" /><Element Index="[15]" Value="0" /><Element Index="[16]" Value="0" /><Element Index="[17]" Value="0" /><Element Index="[18]" Value="0" /><Element Index="[19]" Value="0" /><Element Index="[20]" Value="0" /><Element Index="[21]" Value="0" /><Element Index="[22]" Value="0" /><Element Index="[23]" Value="0" /><Element Index="[24]" Value="0" /><Element Index="[25]" Value="0" /><Element Index="[26]" Value="0" /><Element Index="[27]" Value="0" /><Element Index="[28]" Value="0" /><Element Index="[29]" Value="0" /><Element Index="[30]" Value="0" /><Element Index="[31]" Value="0" /><Element Index="[32]" Value="0" /><Element Index="[33]" Value="0" /><Element Index="[34]" Value="0" /><Element Index="[35]" Value="0" /><Element Index="[36]" Value="0" /><Element Index="[37]" Value="0" /><Element Index="[38]" Value="0" /><Element Index="[39]" Value="0" /><Element Index="[40]" Value="0" /><Element Index="[41]" Value="0" /><Element Index="[42]" Value="0" /><Element Index="[43]" Value="0" /><Element Index="[44]" Value="0" /><Element Index="[45]" Value="0" /><Element Index="[46]" Value="0" /><Element Index="[47]" Value="0" /><Element Index="[48]" Value="0" /><Element Index="[49]" Value="0" /><Element Index="[50]" Value="0" /><Element Index="[51]" Value="0" /><Element Index="[52]" Value="0" /><Element Index="[53]" Value="0" /><Element Index="[54]" Value="0" /><Element Index="[55]" Value="0" /><Element Index="[56]" Value="0" /><Element Index="[57]" Value="0" /><Element Index="[58]" Value="0" /><Element Index="[59]" Value="0" /><Element Index="[60]" Value="0" /><Element Index="[61]" Value="0" /><Element Index="[62]" Value="0" /><Element Index="[63]" Value="0" /><Element Index="[64]" Value="0" /><Element Index="[65]" Value="0" /><Element Index="[66]" Value="0" /><Element Index="[67]" Value="0" /><Element Index="[68]" Value="0" /><Element Index="[69]" Value="0" /><Element Index="[70]" Value="0" /><Element Index="[71]" Value="0" /><Element Index="[72]" Value="0" /><Element Index="[73]" Value="0" /><Element Index="[74]" Value="0" /><Element Index="[75]" Value="0" /><Element Index="[76]" Value="0" /><Element Index="[77]" Value="0" /><Element Index="[78]" Value="0" /><Element Index="[79]" Value="0" /><Element Index="[80]" Value="0" /><Element Index="[81]" Value="0" /><Element Index="[82]" Value="0" /><Element Index="[83]" Value="0" /><Element Index="[84]" Value="0" /><Element Index="[85]" Value="0" /><Element Index="[86]" Value="0" /><Element Index="[87]" Value="0" /><Element Index="[88]" Value="0" /><Element Index="[89]" Value="0" /><Element Index="[90]" Value="0" /><Element Index="[91]" Value="0" /><Element Index="[92]" Value="0" /><Element Index="[93]" Value="0" /><Element Index="[94]" Value="0" /><Element Index="[95]" Value="0" /><Element Index="[96]" Value="0" /><Element Index="[97]" Value="0" /><Element Index="[98]" Value="0" /><Element Index="[99]" Value="0" /><Element Index="[100]" Value="0" /><Element Index="[101]" Value="0" /><Element Index="[102]" Value="0" /><Element Index="[103]" Value="0" /><Element Index="[104]" Value="0" /><Element Index="[105]" Value="0" /><Element Index="[106]" Value="0" /><Element Index="[107]" Value="0" /><Element Index="[108]" Value="0" /><Element Index="[109]" Value="0" /><Element Index="[110]" Value="0" /><Element Index="[111]" Value="0" /><Element Index="[112]" Value="0" /><Element Index="[113]" Value="0" /><Element Index="[114]" Value="0" /><Element Index="[115]" Value="0" /><Element Index="[116]" Value="0" /><Element Index="[117]" Value="0" /><Element Index="[118]" Value="0" /><Element Index="[119]" Value="0" /><Element Index="[120]" Value="0" /><Element Index="[121]" Value="0" /><Element Index="[122]" Value="0" /><Element Index="[123]" Value="0" /><Element Index="[124]" Value="0" /><Element Index="[125]" Value="0" /><Element Index="[126]" Value="0" /><Element Index="[127]" Value="0" /><Element Index="[128]" Value="0" /><Element Index="[129]" Value="0" /><Element Index="[130]" Value="0" /><Element Index="[131]" Value="0" /><Element Index="[132]" Value="0" /><Element Index="[133]" Value="0" /><Element Index="[134]" Value="0" /><Element Index="[135]" Value="0" /><Element Index="[136]" Value="0" /><Element Index="[137]" Value="0" /><Element Index="[138]" Value="0" /><Element Index="[139]" Value="0" /><Element Index="[140]" Value="0" /><Element Index="[141]" Value="0" /><Element Index="[142]" Value="0" /><Element Index="[143]" Value="0" /><Element Index="[144]" Value="0" /><Element Index="[145]" Value="0" /><Element Index="[146]" Value="0" /><Element Index="[147]" Value="0" /><Element Index="[148]" Value="0" /><Element Index="[149]" Value="0" /><Element Index="[150]" Value="0" /><Element Index="[151]" Value="0" /><Element Index="[152]" Value="0" /><Element Index="[153]" Value="0" /><Element Index="[154]" Value="0" /><Element Index="[155]" Value="0" /><Element Index="[156]" Value="0" /><Element Index="[157]" Value="0" /><Element Index="[158]" Value="0" /><Element Index="[159]" Value="0" /><Element Index="[160]" Value="0" /><Element Index="[161]" Value="0" /><Element Index="[162]" Value="0" /><Element Index="[163]" Value="0" /><Element Index="[164]" Value="0" /><Element Index="[165]" Value="0" /><Element Index="[166]" Value="0" /><Element Index="[167]" Value="0" /><Element Index="[168]" Value="0" /><Element Index="[169]" Value="0" /><Element Index="[170]" Value="0" /><Element Index="[171]" Value="0" /><Element Index="[172]" Value="0" /><Element Index="[173]" Value="0" /><Element Index="[174]" Value="0" /><Element Index="[175]" Value="0" /><Element Index="[176]" Value="0" /><Element Index="[177]" Value="0" /><Element Index="[178]" Value="0" /><Element Index="[179]" Value="0" /><Element Index="[180]" Value="0" /><Element Index="[181]" Value="0" /><Element Index="[182]" Value="0" /><Element Index="[183]" Value="0" /><Element Index="[184]" Value="0" /><Element Index="[185]" Value="0" /><Element Index="[186]" Value="0" /><Element Index="[187]" Value="0" /><Element Index="[188]" Value="0" /><Element Index="[189]" Value="0" /><Element Index="[190]" Value="0" /><Element Index="[191]" Value="0" /><Element Index="[192]" Value="0" /><Element Index="[193]" Value="0" /><Element Index="[194]" Value="0" /><Element Index="[195]" Value="0" /><Element Index="[196]" Value="0" /><Element Index="[197]" Value="0" /><Element Index="[198]" Value="0" /><Element Index="[199]" Value="0" /><Element Index="[200]" Value="0" /><Element Index="[201]" Value="0" /><Element Index="[202]" Value="0" /><Element Index="[203]" Value="0" /><Element Index="[204]" Value="0" /><Element Index="[205]" Value="0" /><Element Index="[206]" Value="0" /><Element Index="[207]" Value="0" /><Element Index="[208]" Value="0" /><Element Index="[209]" Value="0" /><Element Index="[210]" Value="0" /><Element Index="[211]" Value="0" /><Element Index="[212]" Value="0" /><Element Index="[213]" Value="0" /><Element Index="[214]" Value="0" /><Element Index="[215]" Value="0" /><Element Index="[216]" Value="0" /><Element Index="[217]" Value="0" /><Element Index="[218]" Value="0" /><Element Index="[219]" Value="0" /><Element Index="[220]" Value="0" /><Element Index="[221]" Value="0" /><Element Index="[222]" Value="0" /><Element Index="[223]" Value="0" /><Element Index="[224]" Value="0" /><Element Index="[225]" Value="0" /><Element Index="[226]" Value="0" /><Element Index="[227]" Value="0" /><Element Index="[228]" Value="0" /><Element Index="[229]" Value="0" /><Element Index="[230]" Value="0" /><Element Index="[231]" Value="0" /><Element Index="[232]" Value="0" /><Element Index="[233]" Value="0" /><Element Index="[234]" Value="0" /><Element Index="[235]" Value="0" /><Element Index="[236]" Value="0" /><Element Index="[237]" Value="0" /><Element Index="[238]" Value="0" /><Element Index="[239]" Value="0" /><Element Index="[240]" Value="0" /><Element Index="[241]" Value="0" /><Element Index="[242]" Value="0" /><Element Index="[243]" Value="0" /><Element Index="[244]" Value="0" /><Element Index="[245]" Value="0" /><Element Index="[246]" Value="0" /><Element Index="[247]" Value="0" /><Element Index="[248]" Value="0" /><Element Index="[249]" Value="0" /><Element Index="[250]" Value="0" /><Element Index="[251]" Value="0" /><Element Index="[252]" Value="0" /><Element Index="[253]" Value="0" /><Element Index="[254]" Value="0" /><Element Index="[255]" Value="0" /><Element Index="[256]" Value="0" /><Element Index="[257]" Value="0" /><Element Index="[258]" Value="0" /><Element Index="[259]" Value="0" /><Element Index="[260]" Value="0" /><Element Index="[261]" Value="0" /><Element Index="[262]" Value="0" /><Element Index="[263]" Value="0" /><Element Index="[264]" Value="0" /><Element Index="[265]" Value="0" /><Element Index="[266]" Value="0" /><Element Index="[267]" Value="0" /><Element Index="[268]" Value="0" /><Element Index="[269]" Value="0" /><Element Index="[270]" Value="0" /><Element Index="[271]" Value="0" /><Element Index="[272]" Value="0" /><Element Index="[273]" Value="0" /><Element Index="[274]" Value="0" /><Element Index="[275]" Value="0" /><Element Index="[276]" Value="0" /><Element Index="[277]" Value="0" /><Element Index="[278]" Value="0" /><Element Index="[279]" Value="0" /><Element Index="[280]" Value="0" /><Element Index="[281]" Value="0" /><Element Index="[282]" Value="0" /><Element Index="[283]" Value="0" /><Element Index="[284]" Value="0" /><Element Index="[285]" Value="0" /><Element Index="[286]" Value="0" /><Element Index="[287]" Value="0" /><Element Index="[288]" Value="0" /><Element Index="[289]" Value="0" /><Element Index="[290]" Value="0" /><Element Index="[291]" Value="0" /><Element Index="[292]" Value="0" /><Element Index="[293]" Value="0" /><Element Index="[294]" Value="0" /><Element Index="[295]" Value="0" /><Element Index="[296]" Value="0" /><Element Index="[297]" Value="0" /><Element Index="[298]" Value="0" /><Element Index="[299]" Value="0" /><Element Index="[300]" Value="0" /><Element Index="[301]" Value="0" /><Element Index="[302]" Value="0" /><Element Index="[303]" Value="0" /><Element Index="[304]" Value="0" /><Element Index="[305]" Value="0" /><Element Index="[306]" Value="0" /><Element Index="[307]" Value="0" /><Element Index="[308]" Value="0" /><Element Index="[309]" Value="0" /><Element Index="[310]" Value="0" /><Element Index="[311]" Value="0" /><Element Index="[312]" Value="0" /><Element Index="[313]" Value="0" /><Element Index="[314]" Value="0" /><Element Index="[315]" Value="0" /><Element Index="[316]" Value="0" /><Element Index="[317]" Value="0" /><Element Index="[318]" Value="0" /><Element Index="[319]" Value="0" /><Element Index="[320]" Value="0" /><Element Index="[321]" Value="0" /><Element Index="[322]" Value="0" /><Element Index="[323]" Value="0" /><Element Index="[324]" Value="0" /><Element Index="[325]" Value="0" /><Element Index="[326]" Value="0" /><Element Index="[327]" Value="0" /><Element Index="[328]" Value="0" /><Element Index="[329]" Value="0" /><Element Index="[330]" Value="0" /><Element Index="[331]" Value="0" /><Element Index="[332]" Value="0" /><Element Index="[333]" Value="0" /><Element Index="[334]" Value="0" /><Element Index="[335]" Value="0" /><Element Index="[336]" Value="0" /><Element Index="[337]" Value="0" /><Element Index="[338]" Value="0" /><Element Index="[339]" Value="0" /><Element Index="[340]" Value="0" /><Element Index="[341]" Value="0" /><Element Index="[342]" Value="0" /><Element Index="[343]" Value="0" /><Element Index="[344]" Value="0" /><Element Index="[345]" Value="0" /><Element Index="[346]" Value="0" /><Element Index="[347]" Value="0" /><Element Index="[348]" Value="0" /><Element Index="[349]" Value="0" /><Element Index="[350]" Value="0" /><Element Index="[351]" Value="0" /><Element Index="[352]" Value="0" /><Element Index="[353]" Value="0" /><Element Index="[354]" Value="0" /><Element Index="[355]" Value="0" /><Element Index="[356]" Value="0" /><Element Index="[357]" Value="0" /><Element Index="[358]" Value="0" /><Element Index="[359]" Value="0" /><Element Index="[360]" Value="0" /><Element Index="[361]" Value="0" /><Element Index="[362]" Value="0" /><Element Index="[363]" Value="0" /><Element Index="[364]" Value="0" /><Element Index="[365]" Value="0" /><Element Index="[366]" Value="0" /><Element Index="[367]" Value="0" /><Element Index="[368]" Value="0" /><Element Index="[369]" Value="0" /><Element Index="[370]" Value="0" /><Element Index="[371]" Value="0" /><Element Index="[372]" Value="0" /><Element Index="[373]" Value="0" /><Element Index="[374]" Value="0" /><Element Index="[375]" Value="0" /><Element Index="[376]" Value="0" /><Element Index="[377]" Value="0" /><Element Index="[378]" Value="0" /><Element Index="[379]" Value="0" /><Element Index="[380]" Value="0" /><Element Index="[381]" Value="0" /><Element Index="[382]" Value="0" /><Element Index="[383]" Value="0" /><Element Index="[384]" Value="0" /><Element Index="[385]" Value="0" /><Element Index="[386]" Value="0" /><Element Index="[387]" Value="0" /><Element Index="[388]" Value="0" /><Element Index="[389]" Value="0" /><Element Index="[390]" Value="0" /><Element Index="[391]" Value="0" /><Element Index="[392]" Value="0" /><Element Index="[393]" Value="0" /><Element Index="[394]" Value="0" /><Element Index="[395]" Value="0" /><Element Index="[396]" Value="0" /><Element Index="[397]" Value="0" /><Element Index="[398]" Value="0" /><Element Index="[399]" Value="0" /><Element Index="[400]" Value="0" /><Element Index="[401]" Value="0" /><Element Index="[402]" Value="0" /><Element Index="[403]" Value="0" /><Element Index="[404]" Value="0" /><Element Index="[405]" Value="0" /><Element Index="[406]" Value="0" /><Element Index="[407]" Value="0" /><Element Index="[408]" Value="0" /><Element Index="[409]" Value="0" /><Element Index="[410]" Value="0" /><Element Index="[411]" Value="0" /><Element Index="[412]" Value="0" /><Element Index="[413]" Value="0" /><Element Index="[414]" Value="0" /><Element Index="[415]" Value="0" /><Element Index="[416]" Value="0" /><Element Index="[417]" Value="0" /><Element Index="[418]" Value="0" /><Element Index="[419]" Value="0" /><Element Index="[420]" Value="0" /><Element Index="[421]" Value="0" /><Element Index="[422]" Value="0" /><Element Index="[423]" Value="0" /><Element Index="[424]" Value="0" /><Element Index="[425]" Value="0" /><Element Index="[426]" Value="0" /><Element Index="[427]" Value="0" /><Element Index="[428]" Value="0" /><Element Index="[429]" Value="0" /><Element Index="[430]" Value="0" /><Element Index="[431]" Value="0" /><Element Index="[432]" Value="0" /><Element Index="[433]" Value="0" /><Element Index="[434]" Value="0" /><Element Index="[435]" Value="0" /><Element Index="[436]" Value="0" /><Element Index="[437]" Value="0" /><Element Index="[438]" Value="0" /><Element Index="[439]" Value="0" /><Element Index="[440]" Value="0" /><Element Index="[441]" Value="0" /><Element Index="[442]" Value="0" /><Element Index="[443]" Value="0" /><Element Index="[444]" Value="0" /><Element Index="[445]" Value="0" /><Element Index="[446]" Value="0" /><Element Index="[447]" Value="0" /><Element Index="[448]" Value="0" /><Element Index="[449]" Value="0" /><Element Index="[450]" Value="0" /><Element Index="[451]" Value="0" /><Element Index="[452]" Value="0" /><Element Index="[453]" Value="0" /><Element Index="[454]" Value="0" /><Element Index="[455]" Value="0" /><Element Index="[456]" Value="0" /><Element Index="[457]" Value="0" /><Element Index="[458]" Value="0" /><Element Index="[459]" Value="0" /><Element Index="[460]" Value="0" /><Element Index="[461]" Value="0" /><Element Index="[462]" Value="0" /><Element Index="[463]" Value="0" /><Element Index="[464]" Value="0" /><Element Index="[465]" Value="0" /><Element Index="[466]" Value="0" /><Element Index="[467]" Value="0" /><Element Index="[468]" Value="0" /><Element Index="[469]" Value="0" /><Element Index="[470]" Value="0" /><Element Index="[471]" Value="0" /><Element Index="[472]" Value="0" /><Element Index="[473]" Value="0" /><Element Index="[474]" Value="0" /><Element Index="[475]" Value="0" /><Element Index="[476]" Value="0" /><Element Index="[477]" Value="0" /><Element Index="[478]" Value="0" /><Element Index="[479]" Value="0" /><Element Index="[480]" Value="0" /><Element Index="[481]" Value="0" /><Element Index="[482]" Value="0" /><Element Index="[483]" Value="0" /><Element Index="[484]" Value="0" /><Element Index="[485]" Value="0" /><Element Index="[486]" Value="0" /><Element Index="[487]" Value="0" /><Element Index="[488]" Value="0" /><Element Index="[489]" Value="0" /><Element Index="[490]" Value="0" /><Element Index="[491]" Value="0" /><Element Index="[492]" Value="0" /><Element Index="[493]" Value="0" /><Element Index="[494]" Value="0" /><Element Index="[495]" Value="0" /><Element Index="[496]" Value="0" /><Element Index="[497]" Value="0" /><Element Index="[498]" Value="0" /><Element Index="[499]" Value="0" /><Element Index="[500]" Value="0" /><Element Index="[501]" Value="0" /><Element Index="[502]" Value="0" /><Element Index="[503]" Value="0" /><Element Index="[504]" Value="0" /><Element Index="[505]" Value="0" /><Element Index="[506]" Value="0" /><Element Index="[507]" Value="0" /><Element Index="[508]" Value="0" /><Element Index="[509]" Value="0" /><Element Index="[510]" Value="0" /><Element Index="[511]" Value="0" /></Array></DefaultData></LocalTag><LocalTag Name="tmp_o_SoftStop" DataType="BOOL" Dimensions="512" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0]]]></DefaultData><DefaultData Format="Decorated"><Array DataType="BOOL" Dimensions="512" Radix="Decimal"><Element Index="[0]" Value="0" /><Element Index="[1]" Value="0" /><Element Index="[2]" Value="0" /><Element Index="[3]" Value="0" /><Element Index="[4]" Value="0" /><Element Index="[5]" Value="0" /><Element Index="[6]" Value="0" /><Element Index="[7]" Value="0" /><Element Index="[8]" Value="0" /><Element Index="[9]" Value="0" /><Element Index="[10]" Value="0" /><Element Index="[11]" Value="0" /><Element Index="[12]" Value="0" /><Element Index="[13]" Value="0" /><Element Index="[14]" Value="0" /><Element Index="[15]" Value="0" /><Element Index="[16]" Value="0" /><Element Index="[17]" Value="0" /><Element Index="[18]" Value="0" /><Element Index="[19]" Value="0" /><Element Index="[20]" Value="0" /><Element Index="[21]" Value="0" /><Element Index="[22]" Value="0" /><Element Index="[23]" Value="0" /><Element Index="[24]" Value="0" /><Element Index="[25]" Value="0" /><Element Index="[26]" Value="0" /><Element Index="[27]" Value="0" /><Element Index="[28]" Value="0" /><Element Index="[29]" Value="0" /><Element Index="[30]" Value="0" /><Element Index="[31]" Value="0" /><Element Index="[32]" Value="0" /><Element Index="[33]" Value="0" /><Element Index="[34]" Value="0" /><Element Index="[35]" Value="0" /><Element Index="[36]" Value="0" /><Element Index="[37]" Value="0" /><Element Index="[38]" Value="0" /><Element Index="[39]" Value="0" /><Element Index="[40]" Value="0" /><Element Index="[41]" Value="0" /><Element Index="[42]" Value="0" /><Element Index="[43]" Value="0" /><Element Index="[44]" Value="0" /><Element Index="[45]" Value="0" /><Element Index="[46]" Value="0" /><Element Index="[47]" Value="0" /><Element Index="[48]" Value="0" /><Element Index="[49]" Value="0" /><Element Index="[50]" Value="0" /><Element Index="[51]" Value="0" /><Element Index="[52]" Value="0" /><Element Index="[53]" Value="0" /><Element Index="[54]" Value="0" /><Element Index="[55]" Value="0" /><Element Index="[56]" Value="0" /><Element Index="[57]" Value="0" /><Element Index="[58]" Value="0" /><Element Index="[59]" Value="0" /><Element Index="[60]" Value="0" /><Element Index="[61]" Value="0" /><Element Index="[62]" Value="0" /><Element Index="[63]" Value="0" /><Element Index="[64]" Value="0" /><Element Index="[65]" Value="0" /><Element Index="[66]" Value="0" /><Element Index="[67]" Value="0" /><Element Index="[68]" Value="0" /><Element Index="[69]" Value="0" /><Element Index="[70]" Value="0" /><Element Index="[71]" Value="0" /><Element Index="[72]" Value="0" /><Element Index="[73]" Value="0" /><Element Index="[74]" Value="0" /><Element Index="[75]" Value="0" /><Element Index="[76]" Value="0" /><Element Index="[77]" Value="0" /><Element Index="[78]" Value="0" /><Element Index="[79]" Value="0" /><Element Index="[80]" Value="0" /><Element Index="[81]" Value="0" /><Element Index="[82]" Value="0" /><Element Index="[83]" Value="0" /><Element Index="[84]" Value="0" /><Element Index="[85]" Value="0" /><Element Index="[86]" Value="0" /><Element Index="[87]" Value="0" /><Element Index="[88]" Value="0" /><Element Index="[89]" Value="0" /><Element Index="[90]" Value="0" /><Element Index="[91]" Value="0" /><Element Index="[92]" Value="0" /><Element Index="[93]" Value="0" /><Element Index="[94]" Value="0" /><Element Index="[95]" Value="0" /><Element Index="[96]" Value="0" /><Element Index="[97]" Value="0" /><Element Index="[98]" Value="0" /><Element Index="[99]" Value="0" /><Element Index="[100]" Value="0" /><Element Index="[101]" Value="0" /><Element Index="[102]" Value="0" /><Element Index="[103]" Value="0" /><Element Index="[104]" Value="0" /><Element Index="[105]" Value="0" /><Element Index="[106]" Value="0" /><Element Index="[107]" Value="0" /><Element Index="[108]" Value="0" /><Element Index="[109]" Value="0" /><Element Index="[110]" Value="0" /><Element Index="[111]" Value="0" /><Element Index="[112]" Value="0" /><Element Index="[113]" Value="0" /><Element Index="[114]" Value="0" /><Element Index="[115]" Value="0" /><Element Index="[116]" Value="0" /><Element Index="[117]" Value="0" /><Element Index="[118]" Value="0" /><Element Index="[119]" Value="0" /><Element Index="[120]" Value="0" /><Element Index="[121]" Value="0" /><Element Index="[122]" Value="0" /><Element Index="[123]" Value="0" /><Element Index="[124]" Value="0" /><Element Index="[125]" Value="0" /><Element Index="[126]" Value="0" /><Element Index="[127]" Value="0" /><Element Index="[128]" Value="0" /><Element Index="[129]" Value="0" /><Element Index="[130]" Value="0" /><Element Index="[131]" Value="0" /><Element Index="[132]" Value="0" /><Element Index="[133]" Value="0" /><Element Index="[134]" Value="0" /><Element Index="[135]" Value="0" /><Element Index="[136]" Value="0" /><Element Index="[137]" Value="0" /><Element Index="[138]" Value="0" /><Element Index="[139]" Value="0" /><Element Index="[140]" Value="0" /><Element Index="[141]" Value="0" /><Element Index="[142]" Value="0" /><Element Index="[143]" Value="0" /><Element Index="[144]" Value="0" /><Element Index="[145]" Value="0" /><Element Index="[146]" Value="0" /><Element Index="[147]" Value="0" /><Element Index="[148]" Value="0" /><Element Index="[149]" Value="0" /><Element Index="[150]" Value="0" /><Element Index="[151]" Value="0" /><Element Index="[152]" Value="0" /><Element Index="[153]" Value="0" /><Element Index="[154]" Value="0" /><Element Index="[155]" Value="0" /><Element Index="[156]" Value="0" /><Element Index="[157]" Value="0" /><Element Index="[158]" Value="0" /><Element Index="[159]" Value="0" /><Element Index="[160]" Value="0" /><Element Index="[161]" Value="0" /><Element Index="[162]" Value="0" /><Element Index="[163]" Value="0" /><Element Index="[164]" Value="0" /><Element Index="[165]" Value="0" /><Element Index="[166]" Value="0" /><Element Index="[167]" Value="0" /><Element Index="[168]" Value="0" /><Element Index="[169]" Value="0" /><Element Index="[170]" Value="0" /><Element Index="[171]" Value="0" /><Element Index="[172]" Value="0" /><Element Index="[173]" Value="0" /><Element Index="[174]" Value="0" /><Element Index="[175]" Value="0" /><Element Index="[176]" Value="0" /><Element Index="[177]" Value="0" /><Element Index="[178]" Value="0" /><Element Index="[179]" Value="0" /><Element Index="[180]" Value="0" /><Element Index="[181]" Value="0" /><Element Index="[182]" Value="0" /><Element Index="[183]" Value="0" /><Element Index="[184]" Value="0" /><Element Index="[185]" Value="0" /><Element Index="[186]" Value="0" /><Element Index="[187]" Value="0" /><Element Index="[188]" Value="0" /><Element Index="[189]" Value="0" /><Element Index="[190]" Value="0" /><Element Index="[191]" Value="0" /><Element Index="[192]" Value="0" /><Element Index="[193]" Value="0" /><Element Index="[194]" Value="0" /><Element Index="[195]" Value="0" /><Element Index="[196]" Value="0" /><Element Index="[197]" Value="0" /><Element Index="[198]" Value="0" /><Element Index="[199]" Value="0" /><Element Index="[200]" Value="0" /><Element Index="[201]" Value="0" /><Element Index="[202]" Value="0" /><Element Index="[203]" Value="0" /><Element Index="[204]" Value="0" /><Element Index="[205]" Value="0" /><Element Index="[206]" Value="0" /><Element Index="[207]" Value="0" /><Element Index="[208]" Value="0" /><Element Index="[209]" Value="0" /><Element Index="[210]" Value="0" /><Element Index="[211]" Value="0" /><Element Index="[212]" Value="0" /><Element Index="[213]" Value="0" /><Element Index="[214]" Value="0" /><Element Index="[215]" Value="0" /><Element Index="[216]" Value="0" /><Element Index="[217]" Value="0" /><Element Index="[218]" Value="0" /><Element Index="[219]" Value="0" /><Element Index="[220]" Value="0" /><Element Index="[221]" Value="0" /><Element Index="[222]" Value="0" /><Element Index="[223]" Value="0" /><Element Index="[224]" Value="0" /><Element Index="[225]" Value="0" /><Element Index="[226]" Value="0" /><Element Index="[227]" Value="0" /><Element Index="[228]" Value="0" /><Element Index="[229]" Value="0" /><Element Index="[230]" Value="0" /><Element Index="[231]" Value="0" /><Element Index="[232]" Value="0" /><Element Index="[233]" Value="0" /><Element Index="[234]" Value="0" /><Element Index="[235]" Value="0" /><Element Index="[236]" Value="0" /><Element Index="[237]" Value="0" /><Element Index="[238]" Value="0" /><Element Index="[239]" Value="0" /><Element Index="[240]" Value="0" /><Element Index="[241]" Value="0" /><Element Index="[242]" Value="0" /><Element Index="[243]" Value="0" /><Element Index="[244]" Value="0" /><Element Index="[245]" Value="0" /><Element Index="[246]" Value="0" /><Element Index="[247]" Value="0" /><Element Index="[248]" Value="0" /><Element Index="[249]" Value="0" /><Element Index="[250]" Value="0" /><Element Index="[251]" Value="0" /><Element Index="[252]" Value="0" /><Element Index="[253]" Value="0" /><Element Index="[254]" Value="0" /><Element Index="[255]" Value="0" /><Element Index="[256]" Value="0" /><Element Index="[257]" Value="0" /><Element Index="[258]" Value="0" /><Element Index="[259]" Value="0" /><Element Index="[260]" Value="0" /><Element Index="[261]" Value="0" /><Element Index="[262]" Value="0" /><Element Index="[263]" Value="0" /><Element Index="[264]" Value="0" /><Element Index="[265]" Value="0" /><Element Index="[266]" Value="0" /><Element Index="[267]" Value="0" /><Element Index="[268]" Value="0" /><Element Index="[269]" Value="0" /><Element Index="[270]" Value="0" /><Element Index="[271]" Value="0" /><Element Index="[272]" Value="0" /><Element Index="[273]" Value="0" /><Element Index="[274]" Value="0" /><Element Index="[275]" Value="0" /><Element Index="[276]" Value="0" /><Element Index="[277]" Value="0" /><Element Index="[278]" Value="0" /><Element Index="[279]" Value="0" /><Element Index="[280]" Value="0" /><Element Index="[281]" Value="0" /><Element Index="[282]" Value="0" /><Element Index="[283]" Value="0" /><Element Index="[284]" Value="0" /><Element Index="[285]" Value="0" /><Element Index="[286]" Value="0" /><Element Index="[287]" Value="0" /><Element Index="[288]" Value="0" /><Element Index="[289]" Value="0" /><Element Index="[290]" Value="0" /><Element Index="[291]" Value="0" /><Element Index="[292]" Value="0" /><Element Index="[293]" Value="0" /><Element Index="[294]" Value="0" /><Element Index="[295]" Value="0" /><Element Index="[296]" Value="0" /><Element Index="[297]" Value="0" /><Element Index="[298]" Value="0" /><Element Index="[299]" Value="0" /><Element Index="[300]" Value="0" /><Element Index="[301]" Value="0" /><Element Index="[302]" Value="0" /><Element Index="[303]" Value="0" /><Element Index="[304]" Value="0" /><Element Index="[305]" Value="0" /><Element Index="[306]" Value="0" /><Element Index="[307]" Value="0" /><Element Index="[308]" Value="0" /><Element Index="[309]" Value="0" /><Element Index="[310]" Value="0" /><Element Index="[311]" Value="0" /><Element Index="[312]" Value="0" /><Element Index="[313]" Value="0" /><Element Index="[314]" Value="0" /><Element Index="[315]" Value="0" /><Element Index="[316]" Value="0" /><Element Index="[317]" Value="0" /><Element Index="[318]" Value="0" /><Element Index="[319]" Value="0" /><Element Index="[320]" Value="0" /><Element Index="[321]" Value="0" /><Element Index="[322]" Value="0" /><Element Index="[323]" Value="0" /><Element Index="[324]" Value="0" /><Element Index="[325]" Value="0" /><Element Index="[326]" Value="0" /><Element Index="[327]" Value="0" /><Element Index="[328]" Value="0" /><Element Index="[329]" Value="0" /><Element Index="[330]" Value="0" /><Element Index="[331]" Value="0" /><Element Index="[332]" Value="0" /><Element Index="[333]" Value="0" /><Element Index="[334]" Value="0" /><Element Index="[335]" Value="0" /><Element Index="[336]" Value="0" /><Element Index="[337]" Value="0" /><Element Index="[338]" Value="0" /><Element Index="[339]" Value="0" /><Element Index="[340]" Value="0" /><Element Index="[341]" Value="0" /><Element Index="[342]" Value="0" /><Element Index="[343]" Value="0" /><Element Index="[344]" Value="0" /><Element Index="[345]" Value="0" /><Element Index="[346]" Value="0" /><Element Index="[347]" Value="0" /><Element Index="[348]" Value="0" /><Element Index="[349]" Value="0" /><Element Index="[350]" Value="0" /><Element Index="[351]" Value="0" /><Element Index="[352]" Value="0" /><Element Index="[353]" Value="0" /><Element Index="[354]" Value="0" /><Element Index="[355]" Value="0" /><Element Index="[356]" Value="0" /><Element Index="[357]" Value="0" /><Element Index="[358]" Value="0" /><Element Index="[359]" Value="0" /><Element Index="[360]" Value="0" /><Element Index="[361]" Value="0" /><Element Index="[362]" Value="0" /><Element Index="[363]" Value="0" /><Element Index="[364]" Value="0" /><Element Index="[365]" Value="0" /><Element Index="[366]" Value="0" /><Element Index="[367]" Value="0" /><Element Index="[368]" Value="0" /><Element Index="[369]" Value="0" /><Element Index="[370]" Value="0" /><Element Index="[371]" Value="0" /><Element Index="[372]" Value="0" /><Element Index="[373]" Value="0" /><Element Index="[374]" Value="0" /><Element Index="[375]" Value="0" /><Element Index="[376]" Value="0" /><Element Index="[377]" Value="0" /><Element Index="[378]" Value="0" /><Element Index="[379]" Value="0" /><Element Index="[380]" Value="0" /><Element Index="[381]" Value="0" /><Element Index="[382]" Value="0" /><Element Index="[383]" Value="0" /><Element Index="[384]" Value="0" /><Element Index="[385]" Value="0" /><Element Index="[386]" Value="0" /><Element Index="[387]" Value="0" /><Element Index="[388]" Value="0" /><Element Index="[389]" Value="0" /><Element Index="[390]" Value="0" /><Element Index="[391]" Value="0" /><Element Index="[392]" Value="0" /><Element Index="[393]" Value="0" /><Element Index="[394]" Value="0" /><Element Index="[395]" Value="0" /><Element Index="[396]" Value="0" /><Element Index="[397]" Value="0" /><Element Index="[398]" Value="0" /><Element Index="[399]" Value="0" /><Element Index="[400]" Value="0" /><Element Index="[401]" Value="0" /><Element Index="[402]" Value="0" /><Element Index="[403]" Value="0" /><Element Index="[404]" Value="0" /><Element Index="[405]" Value="0" /><Element Index="[406]" Value="0" /><Element Index="[407]" Value="0" /><Element Index="[408]" Value="0" /><Element Index="[409]" Value="0" /><Element Index="[410]" Value="0" /><Element Index="[411]" Value="0" /><Element Index="[412]" Value="0" /><Element Index="[413]" Value="0" /><Element Index="[414]" Value="0" /><Element Index="[415]" Value="0" /><Element Index="[416]" Value="0" /><Element Index="[417]" Value="0" /><Element Index="[418]" Value="0" /><Element Index="[419]" Value="0" /><Element Index="[420]" Value="0" /><Element Index="[421]" Value="0" /><Element Index="[422]" Value="0" /><Element Index="[423]" Value="0" /><Element Index="[424]" Value="0" /><Element Index="[425]" Value="0" /><Element Index="[426]" Value="0" /><Element Index="[427]" Value="0" /><Element Index="[428]" Value="0" /><Element Index="[429]" Value="0" /><Element Index="[430]" Value="0" /><Element Index="[431]" Value="0" /><Element Index="[432]" Value="0" /><Element Index="[433]" Value="0" /><Element Index="[434]" Value="0" /><Element Index="[435]" Value="0" /><Element Index="[436]" Value="0" /><Element Index="[437]" Value="0" /><Element Index="[438]" Value="0" /><Element Index="[439]" Value="0" /><Element Index="[440]" Value="0" /><Element Index="[441]" Value="0" /><Element Index="[442]" Value="0" /><Element Index="[443]" Value="0" /><Element Index="[444]" Value="0" /><Element Index="[445]" Value="0" /><Element Index="[446]" Value="0" /><Element Index="[447]" Value="0" /><Element Index="[448]" Value="0" /><Element Index="[449]" Value="0" /><Element Index="[450]" Value="0" /><Element Index="[451]" Value="0" /><Element Index="[452]" Value="0" /><Element Index="[453]" Value="0" /><Element Index="[454]" Value="0" /><Element Index="[455]" Value="0" /><Element Index="[456]" Value="0" /><Element Index="[457]" Value="0" /><Element Index="[458]" Value="0" /><Element Index="[459]" Value="0" /><Element Index="[460]" Value="0" /><Element Index="[461]" Value="0" /><Element Index="[462]" Value="0" /><Element Index="[463]" Value="0" /><Element Index="[464]" Value="0" /><Element Index="[465]" Value="0" /><Element Index="[466]" Value="0" /><Element Index="[467]" Value="0" /><Element Index="[468]" Value="0" /><Element Index="[469]" Value="0" /><Element Index="[470]" Value="0" /><Element Index="[471]" Value="0" /><Element Index="[472]" Value="0" /><Element Index="[473]" Value="0" /><Element Index="[474]" Value="0" /><Element Index="[475]" Value="0" /><Element Index="[476]" Value="0" /><Element Index="[477]" Value="0" /><Element Index="[478]" Value="0" /><Element Index="[479]" Value="0" /><Element Index="[480]" Value="0" /><Element Index="[481]" Value="0" /><Element Index="[482]" Value="0" /><Element Index="[483]" Value="0" /><Element Index="[484]" Value="0" /><Element Index="[485]" Value="0" /><Element Index="[486]" Value="0" /><Element Index="[487]" Value="0" /><Element Index="[488]" Value="0" /><Element Index="[489]" Value="0" /><Element Index="[490]" Value="0" /><Element Index="[491]" Value="0" /><Element Index="[492]" Value="0" /><Element Index="[493]" Value="0" /><Element Index="[494]" Value="0" /><Element Index="[495]" Value="0" /><Element Index="[496]" Value="0" /><Element Index="[497]" Value="0" /><Element Index="[498]" Value="0" /><Element Index="[499]" Value="0" /><Element Index="[500]" Value="0" /><Element Index="[501]" Value="0" /><Element Index="[502]" Value="0" /><Element Index="[503]" Value="0" /><Element Index="[504]" Value="0" /><Element Index="[505]" Value="0" /><Element Index="[506]" Value="0" /><Element Index="[507]" Value="0" /><Element Index="[508]" Value="0" /><Element Index="[509]" Value="0" /><Element Index="[510]" Value="0" /><Element Index="[511]" Value="0" /></Array></DefaultData></LocalTag></LocalTags><Routines><Routine Name="Logic" Type="RLL"><RLLContent><Rung Number="0" Type="N"><Comment><![CDATA[Loop through all routes and update outputs
 (Enable, Permissive, SoftStop)
 ---
 ]]></Comment><Text><![CDATA[NOP();]]></Text></Rung><Rung Number="1" Type="N"><Text><![CDATA[[CLR(Index) CLR(IndexRoute) SIZE(Route_Array.Route[0],0,local_RouteArraySize) ,LT(RouteArraySize,local_RouteArraySize) MOVE(RouteArraySize,local_RouteArraySize) ,ArrayClearBool(ClearBool,tmp_o_Enable,GroupArraySize) ArrayClearBool(ClearBool,tmp_o_Permissive,GroupArraySize) ,ArrayClearBool(ClearBool,tmp_o_SoftStop,GroupArraySize) ArrayFillBool(FillBool,tmp_o_NotSoftStop,GroupArraySize) ];]]></Text></Rung><Rung Number="2" Type="N"><Text><![CDATA[LBL(Section_Loop)NOP();]]></Text></Rung><Rung Number="3" Type="N"><Text><![CDATA[LBL(Gr_Loop)NOP();]]></Text></Rung><Rung Number="4" Type="N"><Text><![CDATA[[XIC(Route_Array.Route[IndexRoute].Gr.o_Selected[Index]) ,XIC(Route_Array.Route[IndexRoute].Gr.o_SelectedIdle[Index]) ][XIC(Group_Control.i_Fgr[Index]) XIC(Route_Array.Route[IndexRoute].Gr.Fgr.i_Enable) ,XIC(Group_Control.i_Mgr[Index]) XIC(Route_Array.Route[IndexRoute].Gr.Mgr.i_Enable) ,XIC(Group_Control.i_Wgr[Index]) XIC(Route_Array.Route[IndexRoute].Gr.Wgr.i_Enable) ,XIC(Group_Control.i_Ggr[Index]) XIC(Route_Array.Route[IndexRoute].Gr.Ggr.i_Enable) ]OTL(tmp_o_Enable[Index]);]]></Text></Rung><Rung Number="5" Type="N"><Text><![CDATA[XIC(Route_Array.Route[IndexRoute].Gr.o_Selected[Index])[XIC(Group_Control.i_Fgr[Index]) XIC(Route_Array.Route[IndexRoute].Gr.Fgr.i_Permissive) ,XIC(Group_Control.i_Mgr[Index]) XIC(Route_Array.Route[IndexRoute].Gr.Mgr.i_Permissive) ,XIC(Group_Control.i_Wgr[Index]) XIC(Route_Array.Route[IndexRoute].Gr.Wgr.i_Permissive) ,XIC(Group_Control.i_Ggr[Index]) XIC(Route_Array.Route[IndexRoute].Gr.Ggr.i_Permissive) ]OTL(tmp_o_Permissive[Index]);]]></Text></Rung><Rung Number="6" Type="N"><Text><![CDATA[[XIC(Route_Array.Route[IndexRoute].Gr.o_Selected[Index]) XIC(Route_Array.Route[IndexRoute].HMI_Read.Status.SoftStop) OTL(tmp_o_SoftStop[Index]) ,XIC(Route_Array.Route[IndexRoute].Gr.o_Selected[Index]) XIO(Route_Array.Route[IndexRoute].HMI_Read.Status.SoftStop) OTU(tmp_o_NotSoftStop[Index]) ];]]></Text></Rung><Rung Number="7" Type="N"><Text><![CDATA[[ADD(Index,1,Index) ,LT(Index,GroupArraySize) JMP(Gr_Loop) ];]]></Text></Rung><Rung Number="8" Type="N"><Text><![CDATA[[ADD(IndexRoute,1,IndexRoute) CLR(Index) ,LT(IndexRoute,local_RouteArraySize) JMP(Section_Loop) ];]]></Text></Rung><Rung Number="9" Type="N"><Text><![CDATA[ArrayCopyBool(CopyBool,GroupArraySize,tmp_o_Enable,Group_Control.o_Enable)ArrayCopyBool(CopyBool,GroupArraySize,tmp_o_Permissive,Group_Control.o_Permissive)ArrayAnd(ArrayAnd,GroupArraySize,tmp_o_SoftStop,tmp_o_NotSoftStop,Group_Control.o_SoftStop);]]></Text></Rung></RLLContent></Routine></Routines></AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="GroupControl_Cmds" Class="Standard" Revision="1.0" Vendor="KE" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2023-10-16T17:06:58.161Z" CreatedBy="KNOBELSDORFF\Jeremy.Noble" EditedDate="2024-03-14T16:45:47.781Z" EditedBy="KNOBELSDORFF\Jeremy.Noble" SoftwareRevision="v33.00"><RevisionNote><![CDATA[v1.0]]></RevisionNote><Parameters><Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Input - System Defined Parameter]]></Description></Parameter><Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Output - System Defined Parameter]]></Description></Parameter><Parameter Name="Route" TagType="Base" DataType="Route" Usage="InOut" Required="true" Visible="true" Constant="false" /><Parameter Name="Group_Control" TagType="Base" DataType="GroupControl" Usage="InOut" Required="true" Visible="true" Constant="false" /></Parameters><LocalTags><LocalTag Name="Index" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="CopyBool" DataType="ArrayCopyBool" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[1,0,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="ArrayCopyBool"><DataValueMember Name="EnableIn" DataType="BOOL" Value="1" /><DataValueMember Name="EnableOut" DataType="BOOL" Value="0" /><DataValueMember Name="NumberOfElements" DataType="DINT" Radix="Decimal" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="tmp_CmdBits" DataType="Route_Cmd" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[0,0,0,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="Route_Cmd"><DataValueMember Name="CmdHornOff" DataType="BOOL" Value="0" /><DataValueMember Name="CmdFaultReset" DataType="BOOL" Value="0" /><DataValueMember Name="CmdStart" DataType="BOOL" Value="0" /><DataValueMember Name="CmdContinue" DataType="BOOL" Value="0" /><DataValueMember Name="CmdPause" DataType="BOOL" Value="0" /><DataValueMember Name="CmdStop" DataType="BOOL" Value="0" /><DataValueMember Name="CmdImmediateStop" DataType="BOOL" Value="0" /><DataValueMember Name="CmdSoftStop" DataType="BOOL" Value="0" /><DataValueMember Name="CmdReset" DataType="BOOL" Value="0" /><DataValueMember Name="CmdAuto" DataType="BOOL" Value="0" /><DataValueMember Name="CmdAbortBatch" DataType="BOOL" Value="0" /><DataValueMember Name="CmdLogged" DataType="BOOL" Value="0" /><DataValueMember Name="CmdModify" DataType="BOOL" Value="0" /><DataValueMember Name="Cmd13" DataType="BOOL" Value="0" /><DataValueMember Name="Cmd14" DataType="BOOL" Value="0" /><DataValueMember Name="Cmd15" DataType="BOOL" Value="0" /><DataValueMember Name="CmdHornOn" DataType="BOOL" Value="0" /><DataValueMember Name="Cmd17" DataType="BOOL" Value="0" /><DataValueMember Name="Cmd18" DataType="BOOL" Value="0" /><DataValueMember Name="Cmd19" DataType="BOOL" Value="0" /><DataValueMember Name="Cmd20" DataType="BOOL" Value="0" /><DataValueMember Name="Cmd21" DataType="BOOL" Value="0" /><DataValueMember Name="Cmd22" DataType="BOOL" Value="0" /><DataValueMember Name="Cmd23" DataType="BOOL" Value="0" /><DataValueMember Name="Cmd24" DataType="BOOL" Value="0" /><DataValueMember Name="Cmd25" DataType="BOOL" Value="0" /><DataValueMember Name="Cmd26" DataType="BOOL" Value="0" /><DataValueMember Name="Cmd27" DataType="BOOL" Value="0" /><DataValueMember Name="Cmd28" DataType="BOOL" Value="0" /><DataValueMember Name="Cmd29" DataType="BOOL" Value="0" /><DataValueMember Name="Cmd30" DataType="BOOL" Value="0" /><DataValueMember Name="Cmd31" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag></LocalTags><Routines><Routine Name="Logic" Type="RLL"><RLLContent><Rung Number="0" Type="N"><Comment><![CDATA[Loop through required groups and set cmd outputs
 
 ---
 ]]></Comment><Text><![CDATA[NOP();]]></Text></Rung><Rung Number="1" Type="N"><Text><![CDATA[CLR(Index);]]></Text></Rung><Rung Number="2" Type="N"><Text><![CDATA[LBL(Gr_Loop)NOP();]]></Text></Rung><Rung Number="3" Type="N"><Text><![CDATA[[XIC(Route.Gr.o_Selected[Index]) ,XIC(Route.Gr.o_SelectedIdle[Index]) ]XIC(Route.HMI_Write.Cmd.CmdFaultReset)OTL(Group_Control.o_CmdFaultReset[Index]);]]></Text></Rung><Rung Number="4" Type="N"><Text><![CDATA[XIC(Route.Gr.o_Selected[Index])XIC(Route.HMI_Write.Cmd.CmdAuto)OTL(Group_Control.o_CmdAuto[Index]);]]></Text></Rung><Rung Number="5" Type="N"><Text><![CDATA[[ADD(Index,1,Index) ,LT(Index,Route.Gr.ArrayLength) JMP(Gr_Loop) ];]]></Text></Rung><Rung Number="6" Type="N"><Comment><![CDATA[Reset HMI cmd bits]]></Comment><Text><![CDATA[COP(tmp_CmdBits,Route.HMI_Write.Cmd,1);]]></Text></Rung></RLLContent></Routine></Routines></AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="GroupControl_Selection" Class="Standard" Revision="1.0" Vendor="KE" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2023-10-13T18:20:15.054Z" CreatedBy="KNOBELSDORFF\Jeremy.Noble" EditedDate="2025-02-11T21:46:58.937Z" EditedBy="KNOBELSDORFF\Jeremy.Noble" SoftwareRevision="v35.00"><Description><![CDATA[Select groups for route]]></Description><RevisionNote><![CDATA[v1.0]]></RevisionNote><Parameters><Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Input - System Defined Parameter]]></Description></Parameter><Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Output - System Defined Parameter]]></Description></Parameter><Parameter Name="Route_Group" TagType="Base" DataType="Route_Group" Usage="InOut" Required="true" Visible="true" Constant="false" /><Parameter Name="Group_Control" TagType="Base" DataType="GroupControl" Usage="InOut" Required="true" Visible="true" Constant="false" /><Parameter Name="Route_Array" TagType="Base" DataType="Route_Array" Usage="InOut" Required="true" Visible="true" Constant="false" /><Parameter Name="RouteArrayPointer" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></Parameter></Parameters><LocalTags><LocalTag Name="Index" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="IndexRoute" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="RouteArraySize" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="tmp_o_Shared" DataType="BOOL" Dimensions="512" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0]]]></DefaultData><DefaultData Format="Decorated"><Array DataType="BOOL" Dimensions="512" Radix="Decimal"><Element Index="[0]" Value="0" /><Element Index="[1]" Value="0" /><Element Index="[2]" Value="0" /><Element Index="[3]" Value="0" /><Element Index="[4]" Value="0" /><Element Index="[5]" Value="0" /><Element Index="[6]" Value="0" /><Element Index="[7]" Value="0" /><Element Index="[8]" Value="0" /><Element Index="[9]" Value="0" /><Element Index="[10]" Value="0" /><Element Index="[11]" Value="0" /><Element Index="[12]" Value="0" /><Element Index="[13]" Value="0" /><Element Index="[14]" Value="0" /><Element Index="[15]" Value="0" /><Element Index="[16]" Value="0" /><Element Index="[17]" Value="0" /><Element Index="[18]" Value="0" /><Element Index="[19]" Value="0" /><Element Index="[20]" Value="0" /><Element Index="[21]" Value="0" /><Element Index="[22]" Value="0" /><Element Index="[23]" Value="0" /><Element Index="[24]" Value="0" /><Element Index="[25]" Value="0" /><Element Index="[26]" Value="0" /><Element Index="[27]" Value="0" /><Element Index="[28]" Value="0" /><Element Index="[29]" Value="0" /><Element Index="[30]" Value="0" /><Element Index="[31]" Value="0" /><Element Index="[32]" Value="0" /><Element Index="[33]" Value="0" /><Element Index="[34]" Value="0" /><Element Index="[35]" Value="0" /><Element Index="[36]" Value="0" /><Element Index="[37]" Value="0" /><Element Index="[38]" Value="0" /><Element Index="[39]" Value="0" /><Element Index="[40]" Value="0" /><Element Index="[41]" Value="0" /><Element Index="[42]" Value="0" /><Element Index="[43]" Value="0" /><Element Index="[44]" Value="0" /><Element Index="[45]" Value="0" /><Element Index="[46]" Value="0" /><Element Index="[47]" Value="0" /><Element Index="[48]" Value="0" /><Element Index="[49]" Value="0" /><Element Index="[50]" Value="0" /><Element Index="[51]" Value="0" /><Element Index="[52]" Value="0" /><Element Index="[53]" Value="0" /><Element Index="[54]" Value="0" /><Element Index="[55]" Value="0" /><Element Index="[56]" Value="0" /><Element Index="[57]" Value="0" /><Element Index="[58]" Value="0" /><Element Index="[59]" Value="0" /><Element Index="[60]" Value="0" /><Element Index="[61]" Value="0" /><Element Index="[62]" Value="0" /><Element Index="[63]" Value="0" /><Element Index="[64]" Value="0" /><Element Index="[65]" Value="0" /><Element Index="[66]" Value="0" /><Element Index="[67]" Value="0" /><Element Index="[68]" Value="0" /><Element Index="[69]" Value="0" /><Element Index="[70]" Value="0" /><Element Index="[71]" Value="0" /><Element Index="[72]" Value="0" /><Element Index="[73]" Value="0" /><Element Index="[74]" Value="0" /><Element Index="[75]" Value="0" /><Element Index="[76]" Value="0" /><Element Index="[77]" Value="0" /><Element Index="[78]" Value="0" /><Element Index="[79]" Value="0" /><Element Index="[80]" Value="0" /><Element Index="[81]" Value="0" /><Element Index="[82]" Value="0" /><Element Index="[83]" Value="0" /><Element Index="[84]" Value="0" /><Element Index="[85]" Value="0" /><Element Index="[86]" Value="0" /><Element Index="[87]" Value="0" /><Element Index="[88]" Value="0" /><Element Index="[89]" Value="0" /><Element Index="[90]" Value="0" /><Element Index="[91]" Value="0" /><Element Index="[92]" Value="0" /><Element Index="[93]" Value="0" /><Element Index="[94]" Value="0" /><Element Index="[95]" Value="0" /><Element Index="[96]" Value="0" /><Element Index="[97]" Value="0" /><Element Index="[98]" Value="0" /><Element Index="[99]" Value="0" /><Element Index="[100]" Value="0" /><Element Index="[101]" Value="0" /><Element Index="[102]" Value="0" /><Element Index="[103]" Value="0" /><Element Index="[104]" Value="0" /><Element Index="[105]" Value="0" /><Element Index="[106]" Value="0" /><Element Index="[107]" Value="0" /><Element Index="[108]" Value="0" /><Element Index="[109]" Value="0" /><Element Index="[110]" Value="0" /><Element Index="[111]" Value="0" /><Element Index="[112]" Value="0" /><Element Index="[113]" Value="0" /><Element Index="[114]" Value="0" /><Element Index="[115]" Value="0" /><Element Index="[116]" Value="0" /><Element Index="[117]" Value="0" /><Element Index="[118]" Value="0" /><Element Index="[119]" Value="0" /><Element Index="[120]" Value="0" /><Element Index="[121]" Value="0" /><Element Index="[122]" Value="0" /><Element Index="[123]" Value="0" /><Element Index="[124]" Value="0" /><Element Index="[125]" Value="0" /><Element Index="[126]" Value="0" /><Element Index="[127]" Value="0" /><Element Index="[128]" Value="0" /><Element Index="[129]" Value="0" /><Element Index="[130]" Value="0" /><Element Index="[131]" Value="0" /><Element Index="[132]" Value="0" /><Element Index="[133]" Value="0" /><Element Index="[134]" Value="0" /><Element Index="[135]" Value="0" /><Element Index="[136]" Value="0" /><Element Index="[137]" Value="0" /><Element Index="[138]" Value="0" /><Element Index="[139]" Value="0" /><Element Index="[140]" Value="0" /><Element Index="[141]" Value="0" /><Element Index="[142]" Value="0" /><Element Index="[143]" Value="0" /><Element Index="[144]" Value="0" /><Element Index="[145]" Value="0" /><Element Index="[146]" Value="0" /><Element Index="[147]" Value="0" /><Element Index="[148]" Value="0" /><Element Index="[149]" Value="0" /><Element Index="[150]" Value="0" /><Element Index="[151]" Value="0" /><Element Index="[152]" Value="0" /><Element Index="[153]" Value="0" /><Element Index="[154]" Value="0" /><Element Index="[155]" Value="0" /><Element Index="[156]" Value="0" /><Element Index="[157]" Value="0" /><Element Index="[158]" Value="0" /><Element Index="[159]" Value="0" /><Element Index="[160]" Value="0" /><Element Index="[161]" Value="0" /><Element Index="[162]" Value="0" /><Element Index="[163]" Value="0" /><Element Index="[164]" Value="0" /><Element Index="[165]" Value="0" /><Element Index="[166]" Value="0" /><Element Index="[167]" Value="0" /><Element Index="[168]" Value="0" /><Element Index="[169]" Value="0" /><Element Index="[170]" Value="0" /><Element Index="[171]" Value="0" /><Element Index="[172]" Value="0" /><Element Index="[173]" Value="0" /><Element Index="[174]" Value="0" /><Element Index="[175]" Value="0" /><Element Index="[176]" Value="0" /><Element Index="[177]" Value="0" /><Element Index="[178]" Value="0" /><Element Index="[179]" Value="0" /><Element Index="[180]" Value="0" /><Element Index="[181]" Value="0" /><Element Index="[182]" Value="0" /><Element Index="[183]" Value="0" /><Element Index="[184]" Value="0" /><Element Index="[185]" Value="0" /><Element Index="[186]" Value="0" /><Element Index="[187]" Value="0" /><Element Index="[188]" Value="0" /><Element Index="[189]" Value="0" /><Element Index="[190]" Value="0" /><Element Index="[191]" Value="0" /><Element Index="[192]" Value="0" /><Element Index="[193]" Value="0" /><Element Index="[194]" Value="0" /><Element Index="[195]" Value="0" /><Element Index="[196]" Value="0" /><Element Index="[197]" Value="0" /><Element Index="[198]" Value="0" /><Element Index="[199]" Value="0" /><Element Index="[200]" Value="0" /><Element Index="[201]" Value="0" /><Element Index="[202]" Value="0" /><Element Index="[203]" Value="0" /><Element Index="[204]" Value="0" /><Element Index="[205]" Value="0" /><Element Index="[206]" Value="0" /><Element Index="[207]" Value="0" /><Element Index="[208]" Value="0" /><Element Index="[209]" Value="0" /><Element Index="[210]" Value="0" /><Element Index="[211]" Value="0" /><Element Index="[212]" Value="0" /><Element Index="[213]" Value="0" /><Element Index="[214]" Value="0" /><Element Index="[215]" Value="0" /><Element Index="[216]" Value="0" /><Element Index="[217]" Value="0" /><Element Index="[218]" Value="0" /><Element Index="[219]" Value="0" /><Element Index="[220]" Value="0" /><Element Index="[221]" Value="0" /><Element Index="[222]" Value="0" /><Element Index="[223]" Value="0" /><Element Index="[224]" Value="0" /><Element Index="[225]" Value="0" /><Element Index="[226]" Value="0" /><Element Index="[227]" Value="0" /><Element Index="[228]" Value="0" /><Element Index="[229]" Value="0" /><Element Index="[230]" Value="0" /><Element Index="[231]" Value="0" /><Element Index="[232]" Value="0" /><Element Index="[233]" Value="0" /><Element Index="[234]" Value="0" /><Element Index="[235]" Value="0" /><Element Index="[236]" Value="0" /><Element Index="[237]" Value="0" /><Element Index="[238]" Value="0" /><Element Index="[239]" Value="0" /><Element Index="[240]" Value="0" /><Element Index="[241]" Value="0" /><Element Index="[242]" Value="0" /><Element Index="[243]" Value="0" /><Element Index="[244]" Value="0" /><Element Index="[245]" Value="0" /><Element Index="[246]" Value="0" /><Element Index="[247]" Value="0" /><Element Index="[248]" Value="0" /><Element Index="[249]" Value="0" /><Element Index="[250]" Value="0" /><Element Index="[251]" Value="0" /><Element Index="[252]" Value="0" /><Element Index="[253]" Value="0" /><Element Index="[254]" Value="0" /><Element Index="[255]" Value="0" /><Element Index="[256]" Value="0" /><Element Index="[257]" Value="0" /><Element Index="[258]" Value="0" /><Element Index="[259]" Value="0" /><Element Index="[260]" Value="0" /><Element Index="[261]" Value="0" /><Element Index="[262]" Value="0" /><Element Index="[263]" Value="0" /><Element Index="[264]" Value="0" /><Element Index="[265]" Value="0" /><Element Index="[266]" Value="0" /><Element Index="[267]" Value="0" /><Element Index="[268]" Value="0" /><Element Index="[269]" Value="0" /><Element Index="[270]" Value="0" /><Element Index="[271]" Value="0" /><Element Index="[272]" Value="0" /><Element Index="[273]" Value="0" /><Element Index="[274]" Value="0" /><Element Index="[275]" Value="0" /><Element Index="[276]" Value="0" /><Element Index="[277]" Value="0" /><Element Index="[278]" Value="0" /><Element Index="[279]" Value="0" /><Element Index="[280]" Value="0" /><Element Index="[281]" Value="0" /><Element Index="[282]" Value="0" /><Element Index="[283]" Value="0" /><Element Index="[284]" Value="0" /><Element Index="[285]" Value="0" /><Element Index="[286]" Value="0" /><Element Index="[287]" Value="0" /><Element Index="[288]" Value="0" /><Element Index="[289]" Value="0" /><Element Index="[290]" Value="0" /><Element Index="[291]" Value="0" /><Element Index="[292]" Value="0" /><Element Index="[293]" Value="0" /><Element Index="[294]" Value="0" /><Element Index="[295]" Value="0" /><Element Index="[296]" Value="0" /><Element Index="[297]" Value="0" /><Element Index="[298]" Value="0" /><Element Index="[299]" Value="0" /><Element Index="[300]" Value="0" /><Element Index="[301]" Value="0" /><Element Index="[302]" Value="0" /><Element Index="[303]" Value="0" /><Element Index="[304]" Value="0" /><Element Index="[305]" Value="0" /><Element Index="[306]" Value="0" /><Element Index="[307]" Value="0" /><Element Index="[308]" Value="0" /><Element Index="[309]" Value="0" /><Element Index="[310]" Value="0" /><Element Index="[311]" Value="0" /><Element Index="[312]" Value="0" /><Element Index="[313]" Value="0" /><Element Index="[314]" Value="0" /><Element Index="[315]" Value="0" /><Element Index="[316]" Value="0" /><Element Index="[317]" Value="0" /><Element Index="[318]" Value="0" /><Element Index="[319]" Value="0" /><Element Index="[320]" Value="0" /><Element Index="[321]" Value="0" /><Element Index="[322]" Value="0" /><Element Index="[323]" Value="0" /><Element Index="[324]" Value="0" /><Element Index="[325]" Value="0" /><Element Index="[326]" Value="0" /><Element Index="[327]" Value="0" /><Element Index="[328]" Value="0" /><Element Index="[329]" Value="0" /><Element Index="[330]" Value="0" /><Element Index="[331]" Value="0" /><Element Index="[332]" Value="0" /><Element Index="[333]" Value="0" /><Element Index="[334]" Value="0" /><Element Index="[335]" Value="0" /><Element Index="[336]" Value="0" /><Element Index="[337]" Value="0" /><Element Index="[338]" Value="0" /><Element Index="[339]" Value="0" /><Element Index="[340]" Value="0" /><Element Index="[341]" Value="0" /><Element Index="[342]" Value="0" /><Element Index="[343]" Value="0" /><Element Index="[344]" Value="0" /><Element Index="[345]" Value="0" /><Element Index="[346]" Value="0" /><Element Index="[347]" Value="0" /><Element Index="[348]" Value="0" /><Element Index="[349]" Value="0" /><Element Index="[350]" Value="0" /><Element Index="[351]" Value="0" /><Element Index="[352]" Value="0" /><Element Index="[353]" Value="0" /><Element Index="[354]" Value="0" /><Element Index="[355]" Value="0" /><Element Index="[356]" Value="0" /><Element Index="[357]" Value="0" /><Element Index="[358]" Value="0" /><Element Index="[359]" Value="0" /><Element Index="[360]" Value="0" /><Element Index="[361]" Value="0" /><Element Index="[362]" Value="0" /><Element Index="[363]" Value="0" /><Element Index="[364]" Value="0" /><Element Index="[365]" Value="0" /><Element Index="[366]" Value="0" /><Element Index="[367]" Value="0" /><Element Index="[368]" Value="0" /><Element Index="[369]" Value="0" /><Element Index="[370]" Value="0" /><Element Index="[371]" Value="0" /><Element Index="[372]" Value="0" /><Element Index="[373]" Value="0" /><Element Index="[374]" Value="0" /><Element Index="[375]" Value="0" /><Element Index="[376]" Value="0" /><Element Index="[377]" Value="0" /><Element Index="[378]" Value="0" /><Element Index="[379]" Value="0" /><Element Index="[380]" Value="0" /><Element Index="[381]" Value="0" /><Element Index="[382]" Value="0" /><Element Index="[383]" Value="0" /><Element Index="[384]" Value="0" /><Element Index="[385]" Value="0" /><Element Index="[386]" Value="0" /><Element Index="[387]" Value="0" /><Element Index="[388]" Value="0" /><Element Index="[389]" Value="0" /><Element Index="[390]" Value="0" /><Element Index="[391]" Value="0" /><Element Index="[392]" Value="0" /><Element Index="[393]" Value="0" /><Element Index="[394]" Value="0" /><Element Index="[395]" Value="0" /><Element Index="[396]" Value="0" /><Element Index="[397]" Value="0" /><Element Index="[398]" Value="0" /><Element Index="[399]" Value="0" /><Element Index="[400]" Value="0" /><Element Index="[401]" Value="0" /><Element Index="[402]" Value="0" /><Element Index="[403]" Value="0" /><Element Index="[404]" Value="0" /><Element Index="[405]" Value="0" /><Element Index="[406]" Value="0" /><Element Index="[407]" Value="0" /><Element Index="[408]" Value="0" /><Element Index="[409]" Value="0" /><Element Index="[410]" Value="0" /><Element Index="[411]" Value="0" /><Element Index="[412]" Value="0" /><Element Index="[413]" Value="0" /><Element Index="[414]" Value="0" /><Element Index="[415]" Value="0" /><Element Index="[416]" Value="0" /><Element Index="[417]" Value="0" /><Element Index="[418]" Value="0" /><Element Index="[419]" Value="0" /><Element Index="[420]" Value="0" /><Element Index="[421]" Value="0" /><Element Index="[422]" Value="0" /><Element Index="[423]" Value="0" /><Element Index="[424]" Value="0" /><Element Index="[425]" Value="0" /><Element Index="[426]" Value="0" /><Element Index="[427]" Value="0" /><Element Index="[428]" Value="0" /><Element Index="[429]" Value="0" /><Element Index="[430]" Value="0" /><Element Index="[431]" Value="0" /><Element Index="[432]" Value="0" /><Element Index="[433]" Value="0" /><Element Index="[434]" Value="0" /><Element Index="[435]" Value="0" /><Element Index="[436]" Value="0" /><Element Index="[437]" Value="0" /><Element Index="[438]" Value="0" /><Element Index="[439]" Value="0" /><Element Index="[440]" Value="0" /><Element Index="[441]" Value="0" /><Element Index="[442]" Value="0" /><Element Index="[443]" Value="0" /><Element Index="[444]" Value="0" /><Element Index="[445]" Value="0" /><Element Index="[446]" Value="0" /><Element Index="[447]" Value="0" /><Element Index="[448]" Value="0" /><Element Index="[449]" Value="0" /><Element Index="[450]" Value="0" /><Element Index="[451]" Value="0" /><Element Index="[452]" Value="0" /><Element Index="[453]" Value="0" /><Element Index="[454]" Value="0" /><Element Index="[455]" Value="0" /><Element Index="[456]" Value="0" /><Element Index="[457]" Value="0" /><Element Index="[458]" Value="0" /><Element Index="[459]" Value="0" /><Element Index="[460]" Value="0" /><Element Index="[461]" Value="0" /><Element Index="[462]" Value="0" /><Element Index="[463]" Value="0" /><Element Index="[464]" Value="0" /><Element Index="[465]" Value="0" /><Element Index="[466]" Value="0" /><Element Index="[467]" Value="0" /><Element Index="[468]" Value="0" /><Element Index="[469]" Value="0" /><Element Index="[470]" Value="0" /><Element Index="[471]" Value="0" /><Element Index="[472]" Value="0" /><Element Index="[473]" Value="0" /><Element Index="[474]" Value="0" /><Element Index="[475]" Value="0" /><Element Index="[476]" Value="0" /><Element Index="[477]" Value="0" /><Element Index="[478]" Value="0" /><Element Index="[479]" Value="0" /><Element Index="[480]" Value="0" /><Element Index="[481]" Value="0" /><Element Index="[482]" Value="0" /><Element Index="[483]" Value="0" /><Element Index="[484]" Value="0" /><Element Index="[485]" Value="0" /><Element Index="[486]" Value="0" /><Element Index="[487]" Value="0" /><Element Index="[488]" Value="0" /><Element Index="[489]" Value="0" /><Element Index="[490]" Value="0" /><Element Index="[491]" Value="0" /><Element Index="[492]" Value="0" /><Element Index="[493]" Value="0" /><Element Index="[494]" Value="0" /><Element Index="[495]" Value="0" /><Element Index="[496]" Value="0" /><Element Index="[497]" Value="0" /><Element Index="[498]" Value="0" /><Element Index="[499]" Value="0" /><Element Index="[500]" Value="0" /><Element Index="[501]" Value="0" /><Element Index="[502]" Value="0" /><Element Index="[503]" Value="0" /><Element Index="[504]" Value="0" /><Element Index="[505]" Value="0" /><Element Index="[506]" Value="0" /><Element Index="[507]" Value="0" /><Element Index="[508]" Value="0" /><Element Index="[509]" Value="0" /><Element Index="[510]" Value="0" /><Element Index="[511]" Value="0" /></Array></DefaultData></LocalTag><LocalTag Name="tmp_o_Owned" DataType="BOOL" Dimensions="512" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0]]]></DefaultData><DefaultData Format="Decorated"><Array DataType="BOOL" Dimensions="512" Radix="Decimal"><Element Index="[0]" Value="0" /><Element Index="[1]" Value="0" /><Element Index="[2]" Value="0" /><Element Index="[3]" Value="0" /><Element Index="[4]" Value="0" /><Element Index="[5]" Value="0" /><Element Index="[6]" Value="0" /><Element Index="[7]" Value="0" /><Element Index="[8]" Value="0" /><Element Index="[9]" Value="0" /><Element Index="[10]" Value="0" /><Element Index="[11]" Value="0" /><Element Index="[12]" Value="0" /><Element Index="[13]" Value="0" /><Element Index="[14]" Value="0" /><Element Index="[15]" Value="0" /><Element Index="[16]" Value="0" /><Element Index="[17]" Value="0" /><Element Index="[18]" Value="0" /><Element Index="[19]" Value="0" /><Element Index="[20]" Value="0" /><Element Index="[21]" Value="0" /><Element Index="[22]" Value="0" /><Element Index="[23]" Value="0" /><Element Index="[24]" Value="0" /><Element Index="[25]" Value="0" /><Element Index="[26]" Value="0" /><Element Index="[27]" Value="0" /><Element Index="[28]" Value="0" /><Element Index="[29]" Value="0" /><Element Index="[30]" Value="0" /><Element Index="[31]" Value="0" /><Element Index="[32]" Value="0" /><Element Index="[33]" Value="0" /><Element Index="[34]" Value="0" /><Element Index="[35]" Value="0" /><Element Index="[36]" Value="0" /><Element Index="[37]" Value="0" /><Element Index="[38]" Value="0" /><Element Index="[39]" Value="0" /><Element Index="[40]" Value="0" /><Element Index="[41]" Value="0" /><Element Index="[42]" Value="0" /><Element Index="[43]" Value="0" /><Element Index="[44]" Value="0" /><Element Index="[45]" Value="0" /><Element Index="[46]" Value="0" /><Element Index="[47]" Value="0" /><Element Index="[48]" Value="0" /><Element Index="[49]" Value="0" /><Element Index="[50]" Value="0" /><Element Index="[51]" Value="0" /><Element Index="[52]" Value="0" /><Element Index="[53]" Value="0" /><Element Index="[54]" Value="0" /><Element Index="[55]" Value="0" /><Element Index="[56]" Value="0" /><Element Index="[57]" Value="0" /><Element Index="[58]" Value="0" /><Element Index="[59]" Value="0" /><Element Index="[60]" Value="0" /><Element Index="[61]" Value="0" /><Element Index="[62]" Value="0" /><Element Index="[63]" Value="0" /><Element Index="[64]" Value="0" /><Element Index="[65]" Value="0" /><Element Index="[66]" Value="0" /><Element Index="[67]" Value="0" /><Element Index="[68]" Value="0" /><Element Index="[69]" Value="0" /><Element Index="[70]" Value="0" /><Element Index="[71]" Value="0" /><Element Index="[72]" Value="0" /><Element Index="[73]" Value="0" /><Element Index="[74]" Value="0" /><Element Index="[75]" Value="0" /><Element Index="[76]" Value="0" /><Element Index="[77]" Value="0" /><Element Index="[78]" Value="0" /><Element Index="[79]" Value="0" /><Element Index="[80]" Value="0" /><Element Index="[81]" Value="0" /><Element Index="[82]" Value="0" /><Element Index="[83]" Value="0" /><Element Index="[84]" Value="0" /><Element Index="[85]" Value="0" /><Element Index="[86]" Value="0" /><Element Index="[87]" Value="0" /><Element Index="[88]" Value="0" /><Element Index="[89]" Value="0" /><Element Index="[90]" Value="0" /><Element Index="[91]" Value="0" /><Element Index="[92]" Value="0" /><Element Index="[93]" Value="0" /><Element Index="[94]" Value="0" /><Element Index="[95]" Value="0" /><Element Index="[96]" Value="0" /><Element Index="[97]" Value="0" /><Element Index="[98]" Value="0" /><Element Index="[99]" Value="0" /><Element Index="[100]" Value="0" /><Element Index="[101]" Value="0" /><Element Index="[102]" Value="0" /><Element Index="[103]" Value="0" /><Element Index="[104]" Value="0" /><Element Index="[105]" Value="0" /><Element Index="[106]" Value="0" /><Element Index="[107]" Value="0" /><Element Index="[108]" Value="0" /><Element Index="[109]" Value="0" /><Element Index="[110]" Value="0" /><Element Index="[111]" Value="0" /><Element Index="[112]" Value="0" /><Element Index="[113]" Value="0" /><Element Index="[114]" Value="0" /><Element Index="[115]" Value="0" /><Element Index="[116]" Value="0" /><Element Index="[117]" Value="0" /><Element Index="[118]" Value="0" /><Element Index="[119]" Value="0" /><Element Index="[120]" Value="0" /><Element Index="[121]" Value="0" /><Element Index="[122]" Value="0" /><Element Index="[123]" Value="0" /><Element Index="[124]" Value="0" /><Element Index="[125]" Value="0" /><Element Index="[126]" Value="0" /><Element Index="[127]" Value="0" /><Element Index="[128]" Value="0" /><Element Index="[129]" Value="0" /><Element Index="[130]" Value="0" /><Element Index="[131]" Value="0" /><Element Index="[132]" Value="0" /><Element Index="[133]" Value="0" /><Element Index="[134]" Value="0" /><Element Index="[135]" Value="0" /><Element Index="[136]" Value="0" /><Element Index="[137]" Value="0" /><Element Index="[138]" Value="0" /><Element Index="[139]" Value="0" /><Element Index="[140]" Value="0" /><Element Index="[141]" Value="0" /><Element Index="[142]" Value="0" /><Element Index="[143]" Value="0" /><Element Index="[144]" Value="0" /><Element Index="[145]" Value="0" /><Element Index="[146]" Value="0" /><Element Index="[147]" Value="0" /><Element Index="[148]" Value="0" /><Element Index="[149]" Value="0" /><Element Index="[150]" Value="0" /><Element Index="[151]" Value="0" /><Element Index="[152]" Value="0" /><Element Index="[153]" Value="0" /><Element Index="[154]" Value="0" /><Element Index="[155]" Value="0" /><Element Index="[156]" Value="0" /><Element Index="[157]" Value="0" /><Element Index="[158]" Value="0" /><Element Index="[159]" Value="0" /><Element Index="[160]" Value="0" /><Element Index="[161]" Value="0" /><Element Index="[162]" Value="0" /><Element Index="[163]" Value="0" /><Element Index="[164]" Value="0" /><Element Index="[165]" Value="0" /><Element Index="[166]" Value="0" /><Element Index="[167]" Value="0" /><Element Index="[168]" Value="0" /><Element Index="[169]" Value="0" /><Element Index="[170]" Value="0" /><Element Index="[171]" Value="0" /><Element Index="[172]" Value="0" /><Element Index="[173]" Value="0" /><Element Index="[174]" Value="0" /><Element Index="[175]" Value="0" /><Element Index="[176]" Value="0" /><Element Index="[177]" Value="0" /><Element Index="[178]" Value="0" /><Element Index="[179]" Value="0" /><Element Index="[180]" Value="0" /><Element Index="[181]" Value="0" /><Element Index="[182]" Value="0" /><Element Index="[183]" Value="0" /><Element Index="[184]" Value="0" /><Element Index="[185]" Value="0" /><Element Index="[186]" Value="0" /><Element Index="[187]" Value="0" /><Element Index="[188]" Value="0" /><Element Index="[189]" Value="0" /><Element Index="[190]" Value="0" /><Element Index="[191]" Value="0" /><Element Index="[192]" Value="0" /><Element Index="[193]" Value="0" /><Element Index="[194]" Value="0" /><Element Index="[195]" Value="0" /><Element Index="[196]" Value="0" /><Element Index="[197]" Value="0" /><Element Index="[198]" Value="0" /><Element Index="[199]" Value="0" /><Element Index="[200]" Value="0" /><Element Index="[201]" Value="0" /><Element Index="[202]" Value="0" /><Element Index="[203]" Value="0" /><Element Index="[204]" Value="0" /><Element Index="[205]" Value="0" /><Element Index="[206]" Value="0" /><Element Index="[207]" Value="0" /><Element Index="[208]" Value="0" /><Element Index="[209]" Value="0" /><Element Index="[210]" Value="0" /><Element Index="[211]" Value="0" /><Element Index="[212]" Value="0" /><Element Index="[213]" Value="0" /><Element Index="[214]" Value="0" /><Element Index="[215]" Value="0" /><Element Index="[216]" Value="0" /><Element Index="[217]" Value="0" /><Element Index="[218]" Value="0" /><Element Index="[219]" Value="0" /><Element Index="[220]" Value="0" /><Element Index="[221]" Value="0" /><Element Index="[222]" Value="0" /><Element Index="[223]" Value="0" /><Element Index="[224]" Value="0" /><Element Index="[225]" Value="0" /><Element Index="[226]" Value="0" /><Element Index="[227]" Value="0" /><Element Index="[228]" Value="0" /><Element Index="[229]" Value="0" /><Element Index="[230]" Value="0" /><Element Index="[231]" Value="0" /><Element Index="[232]" Value="0" /><Element Index="[233]" Value="0" /><Element Index="[234]" Value="0" /><Element Index="[235]" Value="0" /><Element Index="[236]" Value="0" /><Element Index="[237]" Value="0" /><Element Index="[238]" Value="0" /><Element Index="[239]" Value="0" /><Element Index="[240]" Value="0" /><Element Index="[241]" Value="0" /><Element Index="[242]" Value="0" /><Element Index="[243]" Value="0" /><Element Index="[244]" Value="0" /><Element Index="[245]" Value="0" /><Element Index="[246]" Value="0" /><Element Index="[247]" Value="0" /><Element Index="[248]" Value="0" /><Element Index="[249]" Value="0" /><Element Index="[250]" Value="0" /><Element Index="[251]" Value="0" /><Element Index="[252]" Value="0" /><Element Index="[253]" Value="0" /><Element Index="[254]" Value="0" /><Element Index="[255]" Value="0" /><Element Index="[256]" Value="0" /><Element Index="[257]" Value="0" /><Element Index="[258]" Value="0" /><Element Index="[259]" Value="0" /><Element Index="[260]" Value="0" /><Element Index="[261]" Value="0" /><Element Index="[262]" Value="0" /><Element Index="[263]" Value="0" /><Element Index="[264]" Value="0" /><Element Index="[265]" Value="0" /><Element Index="[266]" Value="0" /><Element Index="[267]" Value="0" /><Element Index="[268]" Value="0" /><Element Index="[269]" Value="0" /><Element Index="[270]" Value="0" /><Element Index="[271]" Value="0" /><Element Index="[272]" Value="0" /><Element Index="[273]" Value="0" /><Element Index="[274]" Value="0" /><Element Index="[275]" Value="0" /><Element Index="[276]" Value="0" /><Element Index="[277]" Value="0" /><Element Index="[278]" Value="0" /><Element Index="[279]" Value="0" /><Element Index="[280]" Value="0" /><Element Index="[281]" Value="0" /><Element Index="[282]" Value="0" /><Element Index="[283]" Value="0" /><Element Index="[284]" Value="0" /><Element Index="[285]" Value="0" /><Element Index="[286]" Value="0" /><Element Index="[287]" Value="0" /><Element Index="[288]" Value="0" /><Element Index="[289]" Value="0" /><Element Index="[290]" Value="0" /><Element Index="[291]" Value="0" /><Element Index="[292]" Value="0" /><Element Index="[293]" Value="0" /><Element Index="[294]" Value="0" /><Element Index="[295]" Value="0" /><Element Index="[296]" Value="0" /><Element Index="[297]" Value="0" /><Element Index="[298]" Value="0" /><Element Index="[299]" Value="0" /><Element Index="[300]" Value="0" /><Element Index="[301]" Value="0" /><Element Index="[302]" Value="0" /><Element Index="[303]" Value="0" /><Element Index="[304]" Value="0" /><Element Index="[305]" Value="0" /><Element Index="[306]" Value="0" /><Element Index="[307]" Value="0" /><Element Index="[308]" Value="0" /><Element Index="[309]" Value="0" /><Element Index="[310]" Value="0" /><Element Index="[311]" Value="0" /><Element Index="[312]" Value="0" /><Element Index="[313]" Value="0" /><Element Index="[314]" Value="0" /><Element Index="[315]" Value="0" /><Element Index="[316]" Value="0" /><Element Index="[317]" Value="0" /><Element Index="[318]" Value="0" /><Element Index="[319]" Value="0" /><Element Index="[320]" Value="0" /><Element Index="[321]" Value="0" /><Element Index="[322]" Value="0" /><Element Index="[323]" Value="0" /><Element Index="[324]" Value="0" /><Element Index="[325]" Value="0" /><Element Index="[326]" Value="0" /><Element Index="[327]" Value="0" /><Element Index="[328]" Value="0" /><Element Index="[329]" Value="0" /><Element Index="[330]" Value="0" /><Element Index="[331]" Value="0" /><Element Index="[332]" Value="0" /><Element Index="[333]" Value="0" /><Element Index="[334]" Value="0" /><Element Index="[335]" Value="0" /><Element Index="[336]" Value="0" /><Element Index="[337]" Value="0" /><Element Index="[338]" Value="0" /><Element Index="[339]" Value="0" /><Element Index="[340]" Value="0" /><Element Index="[341]" Value="0" /><Element Index="[342]" Value="0" /><Element Index="[343]" Value="0" /><Element Index="[344]" Value="0" /><Element Index="[345]" Value="0" /><Element Index="[346]" Value="0" /><Element Index="[347]" Value="0" /><Element Index="[348]" Value="0" /><Element Index="[349]" Value="0" /><Element Index="[350]" Value="0" /><Element Index="[351]" Value="0" /><Element Index="[352]" Value="0" /><Element Index="[353]" Value="0" /><Element Index="[354]" Value="0" /><Element Index="[355]" Value="0" /><Element Index="[356]" Value="0" /><Element Index="[357]" Value="0" /><Element Index="[358]" Value="0" /><Element Index="[359]" Value="0" /><Element Index="[360]" Value="0" /><Element Index="[361]" Value="0" /><Element Index="[362]" Value="0" /><Element Index="[363]" Value="0" /><Element Index="[364]" Value="0" /><Element Index="[365]" Value="0" /><Element Index="[366]" Value="0" /><Element Index="[367]" Value="0" /><Element Index="[368]" Value="0" /><Element Index="[369]" Value="0" /><Element Index="[370]" Value="0" /><Element Index="[371]" Value="0" /><Element Index="[372]" Value="0" /><Element Index="[373]" Value="0" /><Element Index="[374]" Value="0" /><Element Index="[375]" Value="0" /><Element Index="[376]" Value="0" /><Element Index="[377]" Value="0" /><Element Index="[378]" Value="0" /><Element Index="[379]" Value="0" /><Element Index="[380]" Value="0" /><Element Index="[381]" Value="0" /><Element Index="[382]" Value="0" /><Element Index="[383]" Value="0" /><Element Index="[384]" Value="0" /><Element Index="[385]" Value="0" /><Element Index="[386]" Value="0" /><Element Index="[387]" Value="0" /><Element Index="[388]" Value="0" /><Element Index="[389]" Value="0" /><Element Index="[390]" Value="0" /><Element Index="[391]" Value="0" /><Element Index="[392]" Value="0" /><Element Index="[393]" Value="0" /><Element Index="[394]" Value="0" /><Element Index="[395]" Value="0" /><Element Index="[396]" Value="0" /><Element Index="[397]" Value="0" /><Element Index="[398]" Value="0" /><Element Index="[399]" Value="0" /><Element Index="[400]" Value="0" /><Element Index="[401]" Value="0" /><Element Index="[402]" Value="0" /><Element Index="[403]" Value="0" /><Element Index="[404]" Value="0" /><Element Index="[405]" Value="0" /><Element Index="[406]" Value="0" /><Element Index="[407]" Value="0" /><Element Index="[408]" Value="0" /><Element Index="[409]" Value="0" /><Element Index="[410]" Value="0" /><Element Index="[411]" Value="0" /><Element Index="[412]" Value="0" /><Element Index="[413]" Value="0" /><Element Index="[414]" Value="0" /><Element Index="[415]" Value="0" /><Element Index="[416]" Value="0" /><Element Index="[417]" Value="0" /><Element Index="[418]" Value="0" /><Element Index="[419]" Value="0" /><Element Index="[420]" Value="0" /><Element Index="[421]" Value="0" /><Element Index="[422]" Value="0" /><Element Index="[423]" Value="0" /><Element Index="[424]" Value="0" /><Element Index="[425]" Value="0" /><Element Index="[426]" Value="0" /><Element Index="[427]" Value="0" /><Element Index="[428]" Value="0" /><Element Index="[429]" Value="0" /><Element Index="[430]" Value="0" /><Element Index="[431]" Value="0" /><Element Index="[432]" Value="0" /><Element Index="[433]" Value="0" /><Element Index="[434]" Value="0" /><Element Index="[435]" Value="0" /><Element Index="[436]" Value="0" /><Element Index="[437]" Value="0" /><Element Index="[438]" Value="0" /><Element Index="[439]" Value="0" /><Element Index="[440]" Value="0" /><Element Index="[441]" Value="0" /><Element Index="[442]" Value="0" /><Element Index="[443]" Value="0" /><Element Index="[444]" Value="0" /><Element Index="[445]" Value="0" /><Element Index="[446]" Value="0" /><Element Index="[447]" Value="0" /><Element Index="[448]" Value="0" /><Element Index="[449]" Value="0" /><Element Index="[450]" Value="0" /><Element Index="[451]" Value="0" /><Element Index="[452]" Value="0" /><Element Index="[453]" Value="0" /><Element Index="[454]" Value="0" /><Element Index="[455]" Value="0" /><Element Index="[456]" Value="0" /><Element Index="[457]" Value="0" /><Element Index="[458]" Value="0" /><Element Index="[459]" Value="0" /><Element Index="[460]" Value="0" /><Element Index="[461]" Value="0" /><Element Index="[462]" Value="0" /><Element Index="[463]" Value="0" /><Element Index="[464]" Value="0" /><Element Index="[465]" Value="0" /><Element Index="[466]" Value="0" /><Element Index="[467]" Value="0" /><Element Index="[468]" Value="0" /><Element Index="[469]" Value="0" /><Element Index="[470]" Value="0" /><Element Index="[471]" Value="0" /><Element Index="[472]" Value="0" /><Element Index="[473]" Value="0" /><Element Index="[474]" Value="0" /><Element Index="[475]" Value="0" /><Element Index="[476]" Value="0" /><Element Index="[477]" Value="0" /><Element Index="[478]" Value="0" /><Element Index="[479]" Value="0" /><Element Index="[480]" Value="0" /><Element Index="[481]" Value="0" /><Element Index="[482]" Value="0" /><Element Index="[483]" Value="0" /><Element Index="[484]" Value="0" /><Element Index="[485]" Value="0" /><Element Index="[486]" Value="0" /><Element Index="[487]" Value="0" /><Element Index="[488]" Value="0" /><Element Index="[489]" Value="0" /><Element Index="[490]" Value="0" /><Element Index="[491]" Value="0" /><Element Index="[492]" Value="0" /><Element Index="[493]" Value="0" /><Element Index="[494]" Value="0" /><Element Index="[495]" Value="0" /><Element Index="[496]" Value="0" /><Element Index="[497]" Value="0" /><Element Index="[498]" Value="0" /><Element Index="[499]" Value="0" /><Element Index="[500]" Value="0" /><Element Index="[501]" Value="0" /><Element Index="[502]" Value="0" /><Element Index="[503]" Value="0" /><Element Index="[504]" Value="0" /><Element Index="[505]" Value="0" /><Element Index="[506]" Value="0" /><Element Index="[507]" Value="0" /><Element Index="[508]" Value="0" /><Element Index="[509]" Value="0" /><Element Index="[510]" Value="0" /><Element Index="[511]" Value="0" /></Array></DefaultData></LocalTag><LocalTag Name="CopyBool" DataType="ArrayCopyBool" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[1,0,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="ArrayCopyBool"><DataValueMember Name="EnableIn" DataType="BOOL" Value="1" /><DataValueMember Name="EnableOut" DataType="BOOL" Value="0" /><DataValueMember Name="NumberOfElements" DataType="DINT" Radix="Decimal" Value="0" /></Structure></DefaultData></LocalTag></LocalTags><Routines><Routine Name="Logic" Type="RLL"><RLLContent><Rung Number="0" Type="N"><Comment><![CDATA[Loop through required groups and select if available
 
 ---
 ]]></Comment><Text><![CDATA[NOP();]]></Text></Rung><Rung Number="1" Type="N"><Text><![CDATA[[CLR(Index) CLR(IndexRoute) OTU(Route_Group.GroupConflict) OTU(Route_Group.CommodityConflict) ,ArrayClearBool(Route_Group.ArrayClearBool,Route_Group.o_Conflict,Route_Group.ArrayLength) ,ArrayClearBool(Route_Group.ArrayClearBool,Route_Group.o_ConflictCommodity,Route_Group.ArrayLength) ];]]></Text></Rung><Rung Number="2" Type="N"><Text><![CDATA[LBL(Gr_Loop)NOP();]]></Text></Rung><Rung Number="3" Type="N"><Comment><![CDATA[If group was just deselected, Set SelectedIdle bit
 
 ]]></Comment><Text><![CDATA[XIO(Route_Group.i_Required[Index])XIC(Route_Group.o_Selected[Index])OTL(Route_Group.o_SelectedIdle[Index]);]]></Text></Rung><Rung Number="4" Type="N"><Text><![CDATA[XIO(Route_Group.i_Required[Index])[OTU(Route_Group.o_Selected[Index]) ,OTU(Route_Array.Route[RouteArrayPointer].Gr.o_Selected[Index]) ];]]></Text></Rung><Rung Number="5" Type="N"><Text><![CDATA[XIC(Route_Group.i_Required[Index])[[XIO(Group_Control.o_Owned[Index]) ,XIC(Group_Control.i_Share[Index]) ] [XIO(Route_Array.Route[IndexRoute].ParCommodityCheck) ,XIC(Route_Array.Route[IndexRoute].ParCommodityCheck) [XIO(Group_Control.i_Dirty[Index]) ,LE(Group_Control.i_Commodity[Index],0) ,LE(Route_Array.Route[IndexRoute].Commodity,0) ,EQ(Group_Control.i_Commodity[Index],Route_Array.Route[IndexRoute].Commodity) ] ] [OTL(Route_Group.o_Selected[Index]) ,OTL(Route_Array.Route[RouteArrayPointer].Gr.o_Selected[Index]) ] ,XIO(Route_Group.o_Selected[Index]) XIC(Route_Array.Route[IndexRoute].ParCommodityCheck) XIC(Group_Control.i_Dirty[Index]) GT(Group_Control.i_Commodity[Index],0) GT(Route_Array.Route[IndexRoute].Commodity,0) NE(Group_Control.i_Commodity[Index],Route_Array.Route[IndexRoute].Commodity) [OTL(Route_Group.o_ConflictCommodity[Index]) ,OTL(Route_Group.CommodityConflict) ] ,XIO(Route_Group.o_Selected[Index]) XIC(Group_Control.o_Owned[Index]) XIO(Group_Control.i_Share[Index]) [OTL(Route_Group.o_Conflict[Index]) ,OTL(Route_Group.GroupConflict) ] ];]]></Text></Rung><Rung Number="6" Type="N"><Text><![CDATA[[ADD(Index,1,Index) ,LT(Index,Route_Group.ArrayLength) JMP(Gr_Loop) ];]]></Text></Rung><Rung Number="7" Type="N"><Comment><![CDATA[Loop through all routes and update selected / shared
 
 ---
 ]]></Comment><Text><![CDATA[NOP();]]></Text></Rung><Rung Number="8" Type="N"><Text><![CDATA[[CLR(Index) CLR(IndexRoute) SIZE(Route_Array.Route[0],0,RouteArraySize) ,ArrayClearBool(Route_Group.ArrayClearBool,tmp_o_Owned,Route_Group.ArrayLength) ArrayClearBool(Route_Group.ArrayClearBool,tmp_o_Shared,Route_Group.ArrayLength) ];]]></Text></Rung><Rung Number="9" Type="N"><Text><![CDATA[LBL(Section_Loop)NOP();]]></Text></Rung><Rung Number="10" Type="N"><Text><![CDATA[LBL(Gr_Loop2)NOP();]]></Text></Rung><Rung Number="11" Type="N"><Text><![CDATA[XIC(Route_Array.Route[IndexRoute].Gr.o_Selected[Index])[XIC(tmp_o_Owned[Index]) OTL(tmp_o_Shared[Index]) ,OTL(tmp_o_Owned[Index]) ];]]></Text></Rung><Rung Number="12" Type="N"><Text><![CDATA[[ADD(Index,1,Index) ,LT(Index,Route_Group.ArrayLength) JMP(Gr_Loop2) ];]]></Text></Rung><Rung Number="13" Type="N"><Text><![CDATA[[ADD(IndexRoute,1,IndexRoute) CLR(Index) ,LT(IndexRoute,RouteArraySize) JMP(Section_Loop) ];]]></Text></Rung><Rung Number="14" Type="N"><Text><![CDATA[ArrayCopyBool(CopyBool,Route_Group.ArrayLength,tmp_o_Owned,Group_Control.o_Owned)ArrayCopyBool(CopyBool,Route_Group.ArrayLength,tmp_o_Shared,Group_Control.o_Shared);]]></Text></Rung></RLLContent></Routine></Routines></AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="GroupControl_Status" Class="Standard" Revision="1.0" Vendor="KE" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2023-10-16T15:57:03.874Z" CreatedBy="KNOBELSDORFF\Jeremy.Noble" EditedDate="2024-03-14T16:45:48.018Z" EditedBy="KNOBELSDORFF\Jeremy.Noble" SoftwareRevision="v33.00"><RevisionNote><![CDATA[v1.0]]></RevisionNote><Parameters><Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Input - System Defined Parameter]]></Description></Parameter><Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Output - System Defined Parameter]]></Description></Parameter><Parameter Name="Route_Group" TagType="Base" DataType="Route_Group" Usage="InOut" Required="true" Visible="true" Constant="false" /><Parameter Name="Group_Control" TagType="Base" DataType="GroupControl" Usage="InOut" Required="true" Visible="true" Constant="false" /></Parameters><LocalTags><LocalTag Name="Index" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Tmp_GgrPresent" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Tmp_WgrPresent" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Tmp_MgrPresent" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Tmp_FgrPresent" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag></LocalTags><Routines><Routine Name="Logic" Type="RLL"><RLLContent><Rung Number="0" Type="N"><Comment><![CDATA[Loop through groups and update status
 
 ---
 ]]></Comment><Text><![CDATA[NOP();]]></Text></Rung><Rung Number="1" Type="N"><Text><![CDATA[[CLR(Index) ,OTU(Tmp_FgrPresent) OTU(Tmp_MgrPresent) OTU(Tmp_WgrPresent) OTU(Tmp_GgrPresent) ];]]></Text></Rung><Rung Number="2" Type="N"><Comment><![CDATA[Initialize group status
 
 ]]></Comment><Text><![CDATA[[OTL(Route_Group.Fgr.o_Running) OTL(Route_Group.Fgr.o_Stopped) OTU(Route_Group.Fgr.o_Fault) OTU(Route_Group.Fgr.o_Warning) OTU(Route_Group.Fgr.o_Hand) OTU(Route_Group.Fgr.o_Dirty) OTU(Route_Group.Fgr.o_Fault) ,OTL(Route_Group.Mgr.o_Running) OTL(Route_Group.Mgr.o_Stopped) OTU(Route_Group.Mgr.o_Fault) OTU(Route_Group.Mgr.o_Warning) OTU(Route_Group.Mgr.o_Hand) OTU(Route_Group.Mgr.o_Dirty) OTU(Route_Group.Mgr.o_Fault) ,OTL(Route_Group.Wgr.o_Running) OTL(Route_Group.Wgr.o_Stopped) OTU(Route_Group.Wgr.o_Fault) OTU(Route_Group.Wgr.o_Warning) OTU(Route_Group.Wgr.o_Hand) OTU(Route_Group.Wgr.o_Dirty) OTU(Route_Group.Wgr.o_Fault) ,OTL(Route_Group.Ggr.o_Running) OTL(Route_Group.Ggr.o_Stopped) OTU(Route_Group.Ggr.o_Fault) OTU(Route_Group.Ggr.o_Warning) OTU(Route_Group.Ggr.o_Hand) OTU(Route_Group.Ggr.o_Dirty) OTU(Route_Group.Ggr.o_Fault) ];]]></Text></Rung><Rung Number="3" Type="N"><Text><![CDATA[LBL(Gr_Loop)NOP();]]></Text></Rung><Rung Number="4" Type="N"><Text><![CDATA[[XIC(Route_Group.o_Selected[Index]) ,XIC(Route_Group.o_SelectedIdle[Index]) ][XIC(Group_Control.i_Fgr[Index]) OTL(Tmp_FgrPresent) ,XIC(Group_Control.i_Mgr[Index]) OTL(Tmp_MgrPresent) ,XIC(Group_Control.i_Wgr[Index]) OTL(Tmp_WgrPresent) ,XIC(Group_Control.i_Ggr[Index]) OTL(Tmp_GgrPresent) ];]]></Text></Rung><Rung Number="5" Type="N"><Comment><![CDATA[Update goup status for each catagory of groups
 
 ]]></Comment><Text><![CDATA[XIC(Route_Group.o_Selected[Index])XIO(Group_Control.i_Running[Index])XIO(Route_Group.i_NotRelevantRunning[Index])[XIC(Group_Control.i_Fgr[Index]) OTU(Route_Group.Fgr.o_Running) ,XIC(Group_Control.i_Mgr[Index]) OTU(Route_Group.Mgr.o_Running) ,XIC(Group_Control.i_Wgr[Index]) OTU(Route_Group.Wgr.o_Running) ,XIC(Group_Control.i_Ggr[Index]) OTU(Route_Group.Ggr.o_Running) ];]]></Text></Rung><Rung Number="6" Type="N"><Text><![CDATA[[XIC(Route_Group.o_Selected[Index]) ,XIC(Route_Group.o_SelectedIdle[Index]) ]XIO(Group_Control.i_Stopped[Index])XIO(Group_Control.o_Shared[Index])XIO(Route_Group.i_NotRelevantStopped[Index])[XIC(Group_Control.i_Fgr[Index]) OTU(Route_Group.Fgr.o_Stopped) ,XIC(Group_Control.i_Mgr[Index]) OTU(Route_Group.Mgr.o_Stopped) ,XIC(Group_Control.i_Wgr[Index]) OTU(Route_Group.Wgr.o_Stopped) ,XIC(Group_Control.i_Ggr[Index]) OTU(Route_Group.Ggr.o_Stopped) ];]]></Text></Rung><Rung Number="7" Type="N"><Text><![CDATA[XIC(Route_Group.o_Selected[Index])XIC(Group_Control.i_Fault[Index])XIO(Route_Group.i_NotRelevantFault[Index])[XIC(Group_Control.i_Fgr[Index]) OTL(Route_Group.Fgr.o_Fault) ,XIC(Group_Control.i_Mgr[Index]) OTL(Route_Group.Mgr.o_Fault) ,XIC(Group_Control.i_Wgr[Index]) OTL(Route_Group.Wgr.o_Fault) ,XIC(Group_Control.i_Ggr[Index]) OTL(Route_Group.Ggr.o_Fault) ];]]></Text></Rung><Rung Number="8" Type="N"><Text><![CDATA[XIC(Route_Group.o_Selected[Index])XIC(Group_Control.i_Warning[Index])[XIC(Group_Control.i_Fgr[Index]) OTL(Route_Group.Fgr.o_Warning) ,XIC(Group_Control.i_Mgr[Index]) OTL(Route_Group.Mgr.o_Warning) ,XIC(Group_Control.i_Wgr[Index]) OTL(Route_Group.Wgr.o_Warning) ,XIC(Group_Control.i_Ggr[Index]) OTL(Route_Group.Ggr.o_Warning) ];]]></Text></Rung><Rung Number="9" Type="N"><Text><![CDATA[XIC(Route_Group.o_Selected[Index])XIC(Group_Control.i_Hand[Index])[XIC(Group_Control.i_Fgr[Index]) OTL(Route_Group.Fgr.o_Hand) ,XIC(Group_Control.i_Mgr[Index]) OTL(Route_Group.Mgr.o_Hand) ,XIC(Group_Control.i_Wgr[Index]) OTL(Route_Group.Wgr.o_Hand) ,XIC(Group_Control.i_Ggr[Index]) OTL(Route_Group.Ggr.o_Hand) ];]]></Text></Rung><Rung Number="10" Type="N"><Text><![CDATA[[XIC(Route_Group.o_Selected[Index]) ,XIC(Route_Group.o_SelectedIdle[Index]) ]XIC(Group_Control.i_Dirty[Index])XIO(Group_Control.o_Shared[Index])XIO(Route_Group.i_NotRelevantRunning[Index])[XIC(Group_Control.i_Fgr[Index]) OTL(Route_Group.Fgr.o_Dirty) ,XIC(Group_Control.i_Mgr[Index]) OTL(Route_Group.Mgr.o_Dirty) ,XIC(Group_Control.i_Wgr[Index]) OTL(Route_Group.Wgr.o_Dirty) ,XIC(Group_Control.i_Ggr[Index]) OTL(Route_Group.Ggr.o_Dirty) ];]]></Text></Rung><Rung Number="11" Type="N"><Text><![CDATA[[XIC(Route_Group.o_Selected[Index]) ,XIC(Route_Group.o_SelectedIdle[Index]) ]XIC(Group_Control.i_Force[Index])[XIC(Group_Control.i_Fgr[Index]) OTL(Route_Group.Fgr.o_Force) ,XIC(Group_Control.i_Mgr[Index]) OTL(Route_Group.Mgr.o_Force) ,XIC(Group_Control.i_Wgr[Index]) OTL(Route_Group.Wgr.o_Force) ,XIC(Group_Control.i_Ggr[Index]) OTL(Route_Group.Ggr.o_Force) ];]]></Text></Rung><Rung Number="12" Type="N"><Comment><![CDATA[Update OutSelectedIdle bits
 
 ]]></Comment><Text><![CDATA[XIC(Route_Group.o_SelectedIdle[Index])[XIO(Route_Group.o_Selected[Index]) [XIC(Group_Control.i_Stopped[Index]) ,XIC(Group_Control.o_Owned[Index]) ] ,XIC(Route_Group.o_Selected[Index]) ]OTU(Route_Group.o_SelectedIdle[Index]);]]></Text></Rung><Rung Number="13" Type="N"><Text><![CDATA[[ADD(Index,1,Index) ,LT(Index,Route_Group.ArrayLength) JMP(Gr_Loop) ];]]></Text></Rung><Rung Number="14" Type="N"><Comment><![CDATA[Cumilitive group status
 
 ]]></Comment><Text><![CDATA[XIC(Route_Group.Fgr.o_Running)XIC(Route_Group.Mgr.o_Running)XIC(Route_Group.Wgr.o_Running)XIC(Route_Group.Ggr.o_Running)OTE(Route_Group.All.o_Running);]]></Text></Rung><Rung Number="15" Type="N"><Text><![CDATA[XIC(Route_Group.Fgr.o_Stopped)XIC(Route_Group.Mgr.o_Stopped)XIC(Route_Group.Wgr.o_Stopped)XIC(Route_Group.Ggr.o_Stopped)OTE(Route_Group.All.o_Stopped);]]></Text></Rung><Rung Number="16" Type="N"><Text><![CDATA[[XIC(Route_Group.Fgr.o_Fault) ,XIC(Route_Group.Mgr.o_Fault) ,XIC(Route_Group.Wgr.o_Fault) ,XIC(Route_Group.Ggr.o_Fault) ]OTE(Route_Group.All.o_Fault);]]></Text></Rung><Rung Number="17" Type="N"><Text><![CDATA[[XIC(Route_Group.Fgr.o_Warning) ,XIC(Route_Group.Mgr.o_Warning) ,XIC(Route_Group.Wgr.o_Warning) ,XIC(Route_Group.Ggr.o_Warning) ]OTE(Route_Group.All.o_Warning);]]></Text></Rung><Rung Number="18" Type="N"><Text><![CDATA[[XIC(Route_Group.Fgr.o_Hand) ,XIC(Route_Group.Mgr.o_Hand) ,XIC(Route_Group.Wgr.o_Hand) ,XIC(Route_Group.Ggr.o_Hand) ]OTE(Route_Group.All.o_Hand);]]></Text></Rung><Rung Number="19" Type="N"><Text><![CDATA[[XIC(Route_Group.Fgr.o_Dirty) ,XIC(Route_Group.Mgr.o_Dirty) ,XIC(Route_Group.Wgr.o_Dirty) ,XIC(Route_Group.Ggr.o_Dirty) ]OTE(Route_Group.All.o_Dirty);]]></Text></Rung><Rung Number="20" Type="N"><Text><![CDATA[[XIC(Route_Group.Fgr.o_Force) ,XIC(Route_Group.Mgr.o_Force) ,XIC(Route_Group.Wgr.o_Force) ,XIC(Route_Group.Ggr.o_Force) ]OTE(Route_Group.All.o_Force);]]></Text></Rung><Rung Number="21" Type="N"><Comment><![CDATA[Group status if group type not present
 
 ]]></Comment><Text><![CDATA[[XIO(Tmp_MgrPresent) OTU(Route_Group.Mgr.o_Running) OTL(Route_Group.Mgr.o_Stopped) OTU(Route_Group.Mgr.o_Fault) ,XIO(Tmp_FgrPresent) [OTU(Route_Group.Fgr.o_Running) OTL(Route_Group.Fgr.o_Stopped) OTU(Route_Group.Fgr.o_Fault) ,XIC(Route_Group.Mgr.o_Running) OTL(Route_Group.Fgr.o_Running) ] ,XIO(Tmp_WgrPresent) OTL(Route_Group.Wgr.o_Running) OTL(Route_Group.Wgr.o_Stopped) OTU(Route_Group.Wgr.o_Fault) ,XIO(Tmp_GgrPresent) OTL(Route_Group.Ggr.o_Running) OTL(Route_Group.Ggr.o_Stopped) OTU(Route_Group.Ggr.o_Fault) ];]]></Text></Rung></RLLContent></Routine></Routines></AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="GroupControl_Tool" Class="Standard" Revision="1.0" Vendor="KE" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2024-01-09T15:37:08.827Z" CreatedBy="KNOBELSDORFF\Jeremy.Noble" EditedDate="2025-02-11T21:11:39.160Z" EditedBy="KNOBELSDORFF\Jeremy.Noble" SoftwareRevision="v35.00"><Parameters><Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Input - System Defined Parameter]]></Description></Parameter><Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Output - System Defined Parameter]]></Description></Parameter><Parameter Name="Route_Group" TagType="Base" DataType="Route_Group" Usage="InOut" Required="true" Visible="true" Constant="false" /><Parameter Name="Group_Control" TagType="Base" DataType="GroupControl" Usage="InOut" Required="true" Visible="true" Constant="false" /><Parameter Name="Group_Tool" TagType="Base" DataType="GroupControl_RouteTool" Usage="InOut" Required="true" Visible="true" Constant="false" /><Parameter Name="LastGroup" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></Parameter></Parameters><LocalTags><LocalTag Name="Index7" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Index6" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Index5" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Index4" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Index3" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Index2" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Index1" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="IndexGroup" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="tmp_EmptyArray" DataType="INT" Dimensions="32" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]></DefaultData><DefaultData Format="Decorated"><Array DataType="INT" Dimensions="32" Radix="Decimal"><Element Index="[0]" Value="0" /><Element Index="[1]" Value="0" /><Element Index="[2]" Value="0" /><Element Index="[3]" Value="0" /><Element Index="[4]" Value="0" /><Element Index="[5]" Value="0" /><Element Index="[6]" Value="0" /><Element Index="[7]" Value="0" /><Element Index="[8]" Value="0" /><Element Index="[9]" Value="0" /><Element Index="[10]" Value="0" /><Element Index="[11]" Value="0" /><Element Index="[12]" Value="0" /><Element Index="[13]" Value="0" /><Element Index="[14]" Value="0" /><Element Index="[15]" Value="0" /><Element Index="[16]" Value="0" /><Element Index="[17]" Value="0" /><Element Index="[18]" Value="0" /><Element Index="[19]" Value="0" /><Element Index="[20]" Value="0" /><Element Index="[21]" Value="0" /><Element Index="[22]" Value="0" /><Element Index="[23]" Value="0" /><Element Index="[24]" Value="0" /><Element Index="[25]" Value="0" /><Element Index="[26]" Value="0" /><Element Index="[27]" Value="0" /><Element Index="[28]" Value="0" /><Element Index="[29]" Value="0" /><Element Index="[30]" Value="0" /><Element Index="[31]" Value="0" /></Array></DefaultData></LocalTag><LocalTag Name="tmp_LastGroup" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Index8" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="Index9" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag></LocalTags><Routines><Routine Name="Logic" Type="RLL"><RLLContent><Rung Number="0" Type="N"><Comment><![CDATA[Loop through groups and update status
 
 ---
 ]]></Comment><Text><![CDATA[NOP();]]></Text></Rung><Rung Number="1" Type="N"><Comment><![CDATA[Initialize Data
 
 ---
 ]]></Comment><Text><![CDATA[[CLR(IndexGroup) ,CLR(Index1) CLR(Index2) CLR(Index3) CLR(Index4) ,CLR(Index5) CLR(Index6) CLR(Index7) CLR(Index8) ,CLR(Index9) ];]]></Text></Rung><Rung Number="2" Type="N"><Text><![CDATA[[CPS(tmp_EmptyArray[0],Group_Tool.GroupConflict[0],32) CPS(tmp_EmptyArray[0],Group_Tool.FgrSelectedNotRunning[0],32) CPS(tmp_EmptyArray[0],Group_Tool.MgrSelectedNotRunning[0],32) CPS(tmp_EmptyArray[0],Group_Tool.WgrSelectedNotRunning[0],32) ,CPS(tmp_EmptyArray[0],Group_Tool.SelectedFaulted[0],32) CPS(tmp_EmptyArray[0],Group_Tool.SelectedInHand[0],32) CPS(tmp_EmptyArray[0],Group_Tool.IdlingNotStopped[0],32) CPS(tmp_EmptyArray[0],Group_Tool.SelectedDirty[0],32) ,CPS(tmp_EmptyArray[0],Group_Tool.CommodityConflict[0],32) ];]]></Text></Rung><Rung Number="3" Type="N"><Text><![CDATA[[ADD(LastGroup,1,tmp_LastGroup) ,GT(tmp_LastGroup,512) MOVE(512,tmp_LastGroup) ];]]></Text></Rung><Rung Number="4" Type="N"><Text><![CDATA[LBL(Gr_Loop)NOP();]]></Text></Rung><Rung Number="5" Type="N"><Text><![CDATA[XIC(Route_Group.o_Conflict[IndexGroup])LT(Index1,31)[MOVE(IndexGroup,Group_Tool.GroupConflict[Index1]) ,ADD(Index1,1,Index1) ];]]></Text></Rung><Rung Number="6" Type="N"><Text><![CDATA[XIC(Route_Group.o_Selected[IndexGroup])XIC(Group_Control.i_Fgr[IndexGroup])XIO(Group_Control.i_Running[IndexGroup])XIO(Route_Group.i_NotRelevantRunning[IndexGroup])LT(Index2,31)[MOVE(IndexGroup,Group_Tool.FgrSelectedNotRunning[Index2]) ,ADD(Index2,1,Index2) ];]]></Text></Rung><Rung Number="7" Type="N"><Text><![CDATA[XIC(Route_Group.o_Selected[IndexGroup])XIC(Group_Control.i_Mgr[IndexGroup])XIO(Group_Control.i_Running[IndexGroup])XIO(Route_Group.i_NotRelevantRunning[IndexGroup])LT(Index3,31)[MOVE(IndexGroup,Group_Tool.MgrSelectedNotRunning[Index3]) ,ADD(Index3,1,Index3) ];]]></Text></Rung><Rung Number="8" Type="N"><Text><![CDATA[XIC(Route_Group.o_Selected[IndexGroup])XIC(Group_Control.i_Wgr[IndexGroup])XIO(Group_Control.i_Running[IndexGroup])XIO(Route_Group.i_NotRelevantRunning[IndexGroup])LT(Index4,31)[MOVE(IndexGroup,Group_Tool.WgrSelectedNotRunning[Index4]) ,ADD(Index4,1,Index4) ];]]></Text></Rung><Rung Number="9" Type="N"><Text><![CDATA[XIC(Route_Group.o_Selected[IndexGroup])XIC(Group_Control.i_Fault[IndexGroup])XIO(Route_Group.i_NotRelevantFault[IndexGroup])LT(Index5,31)[MOVE(IndexGroup,Group_Tool.SelectedFaulted[Index5]) ,ADD(Index5,1,Index5) ];]]></Text></Rung><Rung Number="10" Type="N"><Text><![CDATA[XIC(Route_Group.o_Selected[IndexGroup])XIC(Group_Control.i_Hand[IndexGroup])LT(Index6,31)[MOVE(IndexGroup,Group_Tool.SelectedInHand[Index6]) ,ADD(Index6,1,Index6) ];]]></Text></Rung><Rung Number="11" Type="N"><Text><![CDATA[XIC(Route_Group.o_SelectedIdle[IndexGroup])XIO(Group_Control.i_Stopped[IndexGroup])XIO(Route_Group.i_NotRelevantStopped[IndexGroup])LT(Index7,31)[MOVE(IndexGroup,Group_Tool.IdlingNotStopped[Index7]) ,ADD(Index7,1,Index7) ];]]></Text></Rung><Rung Number="12" Type="N"><Text><![CDATA[XIC(Route_Group.o_Selected[IndexGroup])XIC(Group_Control.i_Dirty[IndexGroup])LT(Index8,31)[MOVE(IndexGroup,Group_Tool.SelectedDirty[Index8]) ,ADD(Index8,1,Index8) ];]]></Text></Rung><Rung Number="13" Type="N"><Text><![CDATA[XIC(Route_Group.o_ConflictCommodity[IndexGroup])LT(Index9,31)[MOVE(IndexGroup,Group_Tool.CommodityConflict[Index9]) ,ADD(Index9,1,Index9) ];]]></Text></Rung><Rung Number="14" Type="N"><Text><![CDATA[[ADD(IndexGroup,1,IndexGroup) ,LT(IndexGroup,tmp_LastGroup) JMP(Gr_Loop) ];]]></Text></Rung></RLLContent></Routine></Routines></AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="BatchController" Class="Standard" Revision="1.0" Vendor="KE" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2023-10-19T15:06:26.437Z" CreatedBy="KNOBELSDORFF\Jeremy.Noble" EditedDate="2025-12-08T16:09:06.580Z" EditedBy="ACI\GRANITE" SoftwareRevision="v36.00"><RevisionNote><![CDATA[v1.0]]></RevisionNote><Parameters><Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Input - System Defined Parameter]]></Description></Parameter><Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only"><Description><![CDATA[Enable Output - System Defined Parameter]]></Description></Parameter><Parameter Name="Scale" TagType="Base" DataType="BatchControl" Usage="InOut" Required="true" Visible="true" Constant="false" /></Parameters><LocalTags><LocalTag Name="tmp_IndexIngr" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="tmp_IndexBin" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="tmp_IngrArraySize" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="tmp_BinArraySize" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="dosingMonTestWt" DataType="REAL" Radix="Float" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></LocalTag><LocalTag Name="dosingMonTareWt" DataType="REAL" Radix="Float" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></LocalTag><LocalTag Name="dosingMonOns1" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="IngrTestWtOver" DataType="REAL" Radix="Float" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></LocalTag><LocalTag Name="IngrTestWtUnder" DataType="REAL" Radix="Float" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></LocalTag><LocalTag Name="EmptyingWeightTare" DataType="REAL" Radix="Float" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></LocalTag><LocalTag Name="EmptyingWeightOns1" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="tmp_BinFoundFlag" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="CutOffWtCorrection" DataType="REAL" Radix="Float" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></LocalTag><LocalTag Name="CutOffWtMaxCorrectionNeq" DataType="REAL" Radix="Float" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></LocalTag><LocalTag Name="CutOffWtMaxCorrectionPos" DataType="REAL" Radix="Float" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></LocalTag><LocalTag Name="DelayDosingTmr" DataType="TIMER" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[0,0,0]]]></DefaultData><DefaultData Format="Decorated"><Structure DataType="TIMER"><DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="EN" DataType="BOOL" Value="0" /><DataValueMember Name="TT" DataType="BOOL" Value="0" /><DataValueMember Name="DN" DataType="BOOL" Value="0" /></Structure></DefaultData></LocalTag><LocalTag Name="ScaleWarnTestHi" DataType="REAL" Radix="Float" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></LocalTag><LocalTag Name="ScaleWarnTestLo" DataType="REAL" Radix="Float" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></LocalTag><LocalTag Name="tmp_ArrayCopyLength" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="tmp_ArrayCopyDestination" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="tmp_ArrayCopySource" DataType="DINT" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="DINT" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="tmp_IngrTargetWeight" DataType="REAL" Radix="Float" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0.00000000e+000]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="REAL" Radix="Float" Value="0.0" /></DefaultData></LocalTag><LocalTag Name="tmp_RecipeArray" DataType="BatchControl_RecipeIngr" Dimensions="30" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000]]]]></DefaultData><DefaultData Format="Decorated"><Array DataType="BatchControl_RecipeIngr" Dimensions="30"><Element Index="[0]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[1]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[2]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[3]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[4]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[5]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[6]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[7]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[8]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[9]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[10]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[11]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[12]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[13]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[14]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[15]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[16]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[17]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[18]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[19]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[20]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[21]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[22]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[23]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[24]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[25]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[26]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[27]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[28]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[29]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element></Array></DefaultData></LocalTag><LocalTag Name="tmp_RecipeArrayBlank" DataType="BatchControl_RecipeIngr" Dimensions="30" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[[[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000],[0,0,0.00000000e+000]]]]></DefaultData><DefaultData Format="Decorated"><Array DataType="BatchControl_RecipeIngr" Dimensions="30"><Element Index="[0]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[1]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[2]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[3]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[4]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[5]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[6]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[7]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[8]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[9]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[10]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[11]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[12]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[13]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[14]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[15]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[16]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[17]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[18]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[19]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[20]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[21]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[22]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[23]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[24]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[25]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[26]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[27]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[28]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element><Element Index="[29]"><Structure DataType="BatchControl_RecipeIngr"><DataValueMember Name="BinNo" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="BinNoSubstituted" DataType="DINT" Radix="Decimal" Value="0" /><DataValueMember Name="TargetValue" DataType="REAL" Radix="Float" Value="0.0" /></Structure></Element></Array></DefaultData></LocalTag><LocalTag Name="SingleIngrEndEmptying" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag><LocalTag Name="HoldBackFlushCalculated" DataType="BOOL" Radix="Decimal" ExternalAccess="None"><DefaultData Format="L5K"><![CDATA[0]]></DefaultData><DefaultData Format="Decorated"><DataValue DataType="BOOL" Radix="Decimal" Value="0" /></DefaultData></LocalTag></LocalTags><Routines><Routine Name="Logic" Type="RLL"><RLLContent><Rung Number="0" Type="N"><Comment><![CDATA[----------------------------------------------------------------------------------------------------
 Batching Scale Controller
 ----------------------------------------------------------------------------------------------------
 
]]></Comment><Text><![CDATA[NOP();]]></Text></Rung><Rung Number="1" Type="N"><Text><![CDATA[MOVE(Scale.Plc.i_ScaleWeight,Scale.Plc.o_ScaleWeight);]]></Text></Rung><Rung Number="2" Type="N"><Comment><![CDATA[Initialize
 Set StepNo to 1000 (Passive)
 
]]></Comment><Text><![CDATA[EQ(Scale.HMI_Read.StepNo,0)MOVE(1000,Scale.HMI_Read.StepNo);]]></Text></Rung><Rung Number="3" Type="N"><Text><![CDATA[XIC(Scale.HMI_Write.CmdPause)OTL(Scale.Plc.o_FeedHold);]]></Text></Rung><Rung Number="4" Type="N"><Text><![CDATA[XIC(Scale.HMI_Write.CmdFaultReset)OTU(Scale.HMI_Read.AlmDosingMonitor);]]></Text></Rung><Rung Number="5" Type="N"><Comment><![CDATA[ ----------------------------------------------------------------------------------------------------
 StepNo 8000 (Single Ingredient - Wait)
 ----------------------------------------------------------------------------------------------------
 
]]></Comment><Text><![CDATA[[EQ(Scale.HMI_Read.StepNo,1000) ,EQ(Scale.HMI_Read.StepNo,6000) ]XIC(Scale.HMI_Write.CmdSingleIngrModeOn)[OTL(Scale.Plc.o_SingleIngrModeOn) ,EQ(Scale.HMI_Read.StepNo,6000) OTL(SingleIngrEndEmptying) ,MOVE(8000,Scale.HMI_Read.StepNo) ];]]></Text></Rung><Rung Number="6" Type="N"><Text><![CDATA[[EQ(Scale.HMI_Read.StepNo,8000) ,EQ(Scale.HMI_Read.StepNo,8100) ]XIC(Scale.HMI_Write.CmdSingleIngrModeOff)[OTU(Scale.Plc.o_SingleIngrModeOn) ,XIC(SingleIngrEndEmptying) MOVE(6000,Scale.HMI_Read.StepNo) ,XIO(SingleIngrEndEmptying) MOVE(1000,Scale.HMI_Read.StepNo) ];]]></Text></Rung><Rung Number="7" Type="N"><Text><![CDATA[EQ(Scale.HMI_Read.StepNo,8000)XIC(Scale.HMI_Write.CmdSingleIngrModeStart)[CLR(Scale.Plc.o_IngrBinNo) CLR(Scale.Plc.o_IngrBinNoSubstituted) CLR(Scale.Plc.o_IngrTargetWeight) CLR(Scale.Plc.o_IngrActualWeight) ,CLR(Scale.Plc.o_IngrWeightDifference) CLR(Scale.Plc.o_IngrTareWeight) ,CLR(Scale.Plc.o_BatchActualWeight) CLR(Scale.Plc.o_BatchWeightDifference) CLR(Scale.Plc.o_BatchTareWeight) ,CLR(EmptyingWeightTare) CLR(IngrTestWtOver) CLR(IngrTestWtUnder) ,MOVE(Scale.Plc.i_BatchTargetWeight,Scale.Plc.o_BatchTargetWeight) ,OTU(Scale.Plc.o_FeedHold) ,OTU(Scale.HMI_Read.Hsk_RegisterBinReq) OTU(Scale.HMI_Write.Hsk_RegisterBinDone) ,OTU(Scale.HMI_Read.Hsk_RegisterBatchReq) OTU(Scale.HMI_Write.Hsk_RegisterBatchDone) ,OTU(Scale.Plc.o_AbortedIngredientFlag) OTU(Scale.Plc.o_AbortedBatchFlag) OTU(Scale.Plc.o_CutOffWtCalculated) ,OTU(Scale.Plc.o_IntermediateEmptyingFlag) OTU(Scale.Plc.o_ModifyBinFlag) OTU(Scale.Plc.o_ModifyBinMultiFlag) OTU(tmp_BinFoundFlag) ,MOVE(8100,Scale.HMI_Read.StepNo) ];]]></Text></Rung><Rung Number="8" Type="N"><Text><![CDATA[EQ(Scale.HMI_Read.StepNo,8100)[MOVE(0,tmp_IndexBin) ,OTU(Scale.HMI_Read.AlmInvalidIngr) OTU(tmp_BinFoundFlag) ];]]></Text></Rung><Rung Number="9" Type="N"><Comment><![CDATA[ ----------------------------------------------------------------------------------------------------
 StepNo 8100 (Single Ingredient - Initialize and load first ingredient)
 ----------------------------------------------------------------------------------------------------
  
]]></Comment><Text><![CDATA[LBL(Loop_BinSingleIngr)EQ(Scale.HMI_Read.StepNo,8100)[EQ(Scale.Recipe.SingleIngr.BinNo,Scale.BinList[tmp_IndexBin].BinNo) [MOVE(Scale.Recipe.SingleIngr.BinNo,Scale.Plc.o_IngrBinNo) MOVE(Scale.Recipe.SingleIngr.TargetValue,Scale.Plc.o_IngrTargetWeight) ,CPS(Scale.BinList[tmp_IndexBin],Scale.Plc.Ingredient,1) ,MOVE(tmp_IndexIngr,Scale.Plc.IndexIngr) MOVE(tmp_IndexBin,Scale.Plc.IndexBin) ,OTL(Scale.BinList[tmp_IndexBin].o_Active) MOVE(Scale.Plc.o_IngrTargetWeight,Scale.BinList[tmp_IndexBin].o_TargetWeight) ,CLR(Scale.BinList[tmp_IndexBin].o_ActualWeight) CLR(Scale.BinList[tmp_IndexBin].o_DosingSpeed) ,OTL(tmp_BinFoundFlag) ] ,NE(Scale.Recipe.SingleIngr.BinNo,Scale.BinList[tmp_IndexBin].BinNo) [OTU(Scale.BinList[tmp_IndexBin].o_Active) CLR(Scale.BinList[tmp_IndexBin].o_TargetWeight) ,CLR(Scale.BinList[tmp_IndexBin].o_ActualWeight) CLR(Scale.BinList[tmp_IndexBin].o_DosingSpeed) ] ,ADD(tmp_IndexBin,1,tmp_IndexBin) ,LT(tmp_IndexBin,Scale.Plc.ParBinCount) JMP(Loop_BinSingleIngr) ,XIC(tmp_BinFoundFlag) MOVE(8200,Scale.HMI_Read.StepNo) ,XIO(tmp_BinFoundFlag) OTL(Scale.HMI_Read.AlmInvalidIngr) ];]]></Text></Rung><Rung Number="10" Type="N"><Comment><![CDATA[ ----------------------------------------------------------------------------------------------------
 StepNo 8200 (Single Ingredient - Request to start single ingredient dosing hook)
 ----------------------------------------------------------------------------------------------------
Used to zero scales / flow meters before starting, etc.]]></Comment><Text><![CDATA[EQ(Scale.HMI_Read.StepNo,8200)[OTE(Scale.Plc.o_SingleIngrModeDosingReq) ,XIC(Scale.Plc.i_SingleIngrModeDosingAck) MOVE(3000,Scale.HMI_Read.StepNo) ];]]></Text></Rung><Rung Number="11" Type="N"><Comment><![CDATA[ ----------------------------------------------------------------------------------------------------
 StepNo 9000 (Scale Refill Mode For Loss In Weight Feeders)
 ----------------------------------------------------------------------------------------------------
 
]]></Comment><Text><![CDATA[[XIC(Scale.HMI_Write.CmdRefillModeOn) ,XIC(Scale.Plc.i_CmdRefillModeOn) ]XIO(Scale.Plc.o_RefillMode)[EQ(Scale.HMI_Read.StepNo,1000) [OTL(Scale.Plc.o_RefillMode) ,MOVE(Scale.HMI_Read.StepNo,Scale.Plc.o_RefillStepAtStart) ,MOVE(9000,Scale.HMI_Read.StepNo) ] ,LIMIT(4000,Scale.HMI_Read.StepNo,5000) [OTL(Scale.Plc.o_RefillMode) ,MOVE(Scale.HMI_Read.StepNo,Scale.Plc.o_RefillStepAtStart) ,MOVE(5000,Scale.HMI_Read.StepNo) ,OTL(Scale.Plc.o_ModifyBinFlag) ,MOVE(Scale.Recipe.Ingr[tmp_IndexIngr].BinNo,Scale.Recipe.Substitute[0].BinNo) ,MOVE(Scale.Recipe.Ingr[tmp_IndexIngr].BinNoSubstituted,Scale.Recipe.Substitute[0].BinNoSubstituted) ] ];]]></Text></Rung><Rung Number="12" Type="N"><Text><![CDATA[EQ(Scale.HMI_Read.StepNo,9000)[XIC(Scale.HMI_Write.CmdRefillModeOff) ,XIC(Scale.Plc.i_CmdRefillModeOff) ]XIC(Scale.Plc.o_RefillMode)[EQ(Scale.Plc.o_RefillStepAtStart,1000) [OTU(Scale.Plc.o_RefillMode) ,MOVE(1000,Scale.HMI_Read.StepNo) ] ,LIMIT(4000,Scale.Plc.o_RefillStepAtStart,5000) [OTU(Scale.Plc.o_RefillMode) ,MOVE(3000,Scale.HMI_Read.StepNo) ] ];]]></Text></Rung><Rung Number="13" Type="N"><Comment><![CDATA[ ----------------------------------------------------------------------------------------------------
 StepNo 1000 (Passive)
 ----------------------------------------------------------------------------------------------------
 
]]></Comment><Text><![CDATA[EQ(Scale.HMI_Read.StepNo,1000)[MOVE(0,tmp_IndexIngr) MOVE(0,tmp_IndexBin) SIZE(Scale.Recipe.Ingr,0,tmp_IngrArraySize) SIZE(Scale.BinList,0,tmp_BinArraySize) ,GT(Scale.Plc.ParBinCount,tmp_BinArraySize) MOVE(tmp_BinArraySize,Scale.Plc.ParBinCount) ,OTU(Scale.HMI_Read.AlmInvalidIngr) ,OTU(Scale.Plc.o_SingleIngrModeOn) OTU(SingleIngrEndEmptying) ,OTU(HoldBackFlushCalculated) ];]]></Text></Rung><Rung Number="14" Type="N"><Text><![CDATA[EQ(Scale.HMI_Read.StepNo,1000)XIC(Scale.HMI_Write.CmdStart)[CLR(Scale.Plc.o_IngrBinNo) CLR(Scale.Plc.o_IngrBinNoSubstituted) CLR(Scale.Plc.o_IngrTargetWeight) CLR(Scale.Plc.o_IngrActualWeight) ,CLR(Scale.Plc.o_IngrWeightDifference) CLR(Scale.Plc.o_IngrTareWeight) ,CLR(Scale.Plc.o_BatchActualWeight) CLR(Scale.Plc.o_BatchWeightDifference) CLR(Scale.Plc.o_BatchTareWeight) ,CLR(EmptyingWeightTare) CLR(IngrTestWtOver) CLR(IngrTestWtUnder) ,MOVE(Scale.Plc.i_BatchTargetWeight,Scale.Plc.o_BatchTargetWeight) ,OTU(Scale.Plc.o_FeedHold) ,OTU(Scale.HMI_Read.Hsk_RegisterBinReq) OTU(Scale.HMI_Write.Hsk_RegisterBinDone) ,OTU(Scale.HMI_Read.Hsk_RegisterBatchReq) OTU(Scale.HMI_Write.Hsk_RegisterBatchDone) ,OTU(Scale.Plc.o_AbortedIngredientFlag) OTU(Scale.Plc.o_AbortedBatchFlag) OTU(Scale.Plc.o_CutOffWtCalculated) ,OTU(Scale.Plc.o_IntermediateEmptyingFlag) OTU(Scale.Plc.o_ModifyBinFlag) OTU(Scale.Plc.o_ModifyBinMultiFlag) OTU(tmp_BinFoundFlag) ,MOVE(1100,Scale.HMI_Read.StepNo) ];]]></Text></Rung><Rung Number="15" Type="N"><Comment><![CDATA[Handle Reset Command while scale is running -> go directly to passive]]></Comment><Text><![CDATA[GT(Scale.HMI_Read.StepNo,1000)XIC(Scale.HMI_Write.CmdReset)MOVE(1000,Scale.HMI_Read.StepNo);]]></Text></Rung><Rung Number="16" Type="N"><Comment><![CDATA[Handle Command Abort Batch while scale is running -> if dosing is active the scale will abort the current ingredient first (so it can be logged), otherwise skip directly to emptying step]]></Comment><Text><![CDATA[GT(Scale.HMI_Read.StepNo,1000)LT(Scale.HMI_Read.StepNo,6000)XIC(Scale.HMI_Write.CmdAbortBatch)[[LT(Scale.HMI_Read.StepNo,4000) ,GT(Scale.HMI_Read.StepNo,5100) ] MOVE(6000,Scale.HMI_Read.StepNo) ,OTL(Scale.Plc.o_AbortedBatchFlag) ];]]></Text></Rung><Rung Number="17" Type="N"><Text><![CDATA[EQ(Scale.HMI_Read.StepNo,1100)[MOVE(0,tmp_IndexBin) ,OTU(tmp_BinFoundFlag) ];]]></Text></Rung><Rung Number="18" Type="N"><Comment><![CDATA[ ----------------------------------------------------------------------------------------------------
 StepNo 1100 (Initialize and load first ingredient)
 ----------------------------------------------------------------------------------------------------
  
]]></Comment><Text><![CDATA[LBL(Loop_Bin)EQ(Scale.HMI_Read.StepNo,1100)[EQ(Scale.Recipe.Ingr[tmp_IndexIngr].BinNo,Scale.BinList[tmp_IndexBin].BinNo) [MOVE(Scale.Recipe.Ingr[tmp_IndexIngr].BinNo,Scale.Plc.o_IngrBinNo) MOVE(Scale.Recipe.Ingr[tmp_IndexIngr].BinNoSubstituted,Scale.Plc.o_IngrBinNoSubstituted) MOVE(Scale.Recipe.Ingr[tmp_IndexIngr].TargetValue,Scale.Plc.o_IngrTargetWeight) ,CPS(Scale.BinList[tmp_IndexBin],Scale.Plc.Ingredient,1) ,MOVE(tmp_IndexIngr,Scale.Plc.IndexIngr) MOVE(tmp_IndexBin,Scale.Plc.IndexBin) ,OTL(Scale.BinList[tmp_IndexBin].o_Active) MOVE(Scale.Plc.o_IngrTargetWeight,Scale.BinList[tmp_IndexBin].o_TargetWeight) ,CLR(Scale.BinList[tmp_IndexBin].o_ActualWeight) CLR(Scale.BinList[tmp_IndexBin].o_DosingSpeed) ,EQ(Scale.HMI_Read.BatchNo,Scale.HMI_Read.TargetBatchNo) XIC(Scale.Recipe.HoldBackFlush) EQ(Scale.Recipe.Ingr[tmp_IndexIngr].BinNo,Scale.Recipe.FlushIngr.BinNo) XIO(HoldBackFlushCalculated) [SUB(Scale.Plc.o_IngrTargetWeight,Scale.Recipe.FlushIngr.TargetValue,Scale.Plc.o_IngrTargetWeight) ,MOVE(Scale.Plc.o_IngrTargetWeight,Scale.BinList[tmp_IndexBin].o_TargetWeight) ,OTL(HoldBackFlushCalculated) ] ,OTL(tmp_BinFoundFlag) ] ,NE(Scale.Recipe.Ingr[tmp_IndexIngr].BinNo,Scale.BinList[tmp_IndexBin].BinNo) [OTU(Scale.BinList[tmp_IndexBin].o_Active) CLR(Scale.BinList[tmp_IndexBin].o_TargetWeight) ,CLR(Scale.BinList[tmp_IndexBin].o_ActualWeight) CLR(Scale.BinList[tmp_IndexBin].o_DosingSpeed) ] ,ADD(tmp_IndexBin,1,tmp_IndexBin) ,LT(tmp_IndexBin,Scale.Plc.ParBinCount) JMP(Loop_Bin) ,XIC(tmp_BinFoundFlag) MOVE(1200,Scale.HMI_Read.StepNo) ];]]></Text></Rung><Rung Number="19" Type="N"><Text><![CDATA[LBL(Loop_Bin_End)NOP();]]></Text></Rung><Rung Number="20" Type="N"><Comment><![CDATA[ ----------------------------------------------------------------------------------------------------
 StepNo 1200 (Test first ingredient and check scale empty)
 ----------------------------------------------------------------------------------------------------
  
]]></Comment><Text><![CDATA[EQ(Scale.HMI_Read.StepNo,1200)[EQ(Scale.Recipe.Ingr[tmp_IndexIngr].BinNo,0) OTL(Scale.HMI_Read.AlmInvalidIngr) ,XIO(Scale.Plc.ParLossInWtFeeder) GT(Scale.Plc.o_ScaleWeight,Scale.Plc.ParEmptyWeight) OTE(Scale.HMI_Read.AlmEmptyWt) ,XIO(Scale.HMI_Read.AlmInvalidIngr) [XIO(Scale.HMI_Read.AlmEmptyWt) ,XIC(Scale.HMI_Write.CmdAcceptWt) ] MOVE(2000,Scale.HMI_Read.StepNo) ];]]></Text></Rung><Rung Number="21" Type="N"><Comment><![CDATA[ ----------------------------------------------------------------------------------------------------
 StepNo 2000 (Tare Scale)
 ----------------------------------------------------------------------------------------------------
  
]]></Comment><Text><![CDATA[EQ(Scale.HMI_Read.StepNo,2000)[MOVE(Scale.Plc.ParScaleStartDelayTime,Scale.Plc.ScaleStartDelayTimer.PRE) TON(Scale.Plc.ScaleStartDelayTimer,?,?) ,XIC(Scale.Plc.ScaleStartDelayTimer.DN) [MOVE(Scale.Plc.o_ScaleWeight,Scale.Plc.o_BatchTareWeight) ,CLR(Scale.Plc.o_IngrActualWeight) ,MOVE(3000,Scale.HMI_Read.StepNo) ] ];]]></Text></Rung><Rung Number="22" Type="N"><Comment><![CDATA[ ----------------------------------------------------------------------------------------------------
 StepNo 3000 (Tare Ingredient)
 ----------------------------------------------------------------------------------------------------
  
]]></Comment><Text><![CDATA[EQ(Scale.HMI_Read.StepNo,3000)[MOVE(Scale.Plc.o_ScaleWeight,Scale.Plc.o_IngrTareWeight) ,CLR(Scale.Plc.o_IngrActualWeight) ,SUB(Scale.Plc.o_IngrTargetWeight,Scale.Plc.o_IngrActualWeight,Scale.Plc.o_IngrWeightDifference) ,CLR(Scale.Plc.o_JogCount) ,OTU(Scale.Plc.o_CutOffWtCalculated) ,MOVE(4000,Scale.HMI_Read.StepNo) ];]]></Text></Rung><Rung Number="23" Type="N"><Comment><![CDATA[ ----------------------------------------------------------------------------------------------------
 Handle Ingredient Weights (During Dosing Steps)
 ----------------------------------------------------------------------------------------------------
 And Abort Ingredient
 
]]></Comment><Text><![CDATA[LIMIT(4000,Scale.HMI_Read.StepNo,5000)[XIO(Scale.Plc.ParLossInWtFeeder) SUB(Scale.Plc.o_ScaleWeight,Scale.Plc.o_IngrTareWeight,Scale.Plc.o_IngrActualWeight) ,XIC(Scale.Plc.ParLossInWtFeeder) SUB(Scale.Plc.o_IngrTareWeight,Scale.Plc.o_ScaleWeight,Scale.Plc.o_IngrActualWeight) ,SUB(Scale.Plc.o_IngrTargetWeight,Scale.Plc.o_IngrActualWeight,Scale.Plc.o_IngrWeightDifference) SUB(Scale.Plc.ParScaleCapacity,Scale.Plc.o_ScaleWeight,Scale.Plc.o_ScaleWeightDifference) ,[XIC(Scale.HMI_Write.CmdAbortIngr) ,XIC(Scale.HMI_Write.CmdAbortBatch) ] [MOVE(5000,Scale.HMI_Read.StepNo) ,OTL(Scale.Plc.o_AbortedIngredientFlag) ] ];]]></Text></Rung><Rung Number="24" Type="N"><Comment><![CDATA[ ----------------------------------------------------------------------------------------------------
 StepNo 4000 (Dosing Paused)
 ----------------------------------------------------------------------------------------------------
  
]]></Comment><Text><![CDATA[EQ(Scale.HMI_Read.StepNo,4000)[[XIO(Scale.Plc.o_FeedHold) ,XIC(Scale.Plc.o_FeedHold) XIC(Scale.HMI_Write.CmdContinue) OTU(Scale.Plc.o_FeedHold) ] XIO(Scale.Plc.i_FeedHold) XIC(Scale.Plc.i_AutoRun) [LE(Scale.Plc.o_IngrWeightDifference,Scale.Plc.Ingredient.CutOffWt) MOVE(5000,Scale.HMI_Read.StepNo) ,GT(Scale.Plc.o_IngrWeightDifference,Scale.Plc.Ingredient.SwitchOverWt) [GT(Scale.Plc.o_ScaleWeightDifference,Scale.Plc.Ingredient.SwitchOverWt) ,XIC(Scale.Plc.ParLossInWtFeeder) ] MOVE(4100,Scale.HMI_Read.StepNo) ,[LE(Scale.Plc.o_IngrWeightDifference,Scale.Plc.Ingredient.SwitchOverWt) ,XIO(Scale.Plc.ParLossInWtFeeder) LE(Scale.Plc.o_ScaleWeightDifference,Scale.Plc.Ingredient.SwitchOverWt) ] MOVE(4200,Scale.HMI_Read.StepNo) ] ,[XIC(Scale.HMI_Write.CmdModify) ,XIC(Scale.HMI_Write.CmdModifyMulti) ] NE(Scale.Recipe.Substitute[0].BinNo,0) [MOVE(5000,Scale.HMI_Read.StepNo) ,OTL(Scale.Plc.o_ModifyBinFlag) ,XIC(Scale.HMI_Write.CmdModifyMulti) OTL(Scale.Plc.o_ModifyBinMultiFlag) ] ];]]></Text></Rung><Rung Number="25" Type="N"><Comment><![CDATA[Handle Dosing Paused
And Dosing Monitoring
And Scale at Capacity
 
]]></Comment><Text><![CDATA[LIMIT(4100,Scale.HMI_Read.StepNo,4300)[[XIC(Scale.Plc.o_FeedHold) ,XIC(Scale.Plc.i_FeedHold) ,XIO(Scale.Plc.i_AutoRun) ] MOVE(4000,Scale.HMI_Read.StepNo) ,NE(Scale.HMI_Read.StepNo,4300) MOVE(Scale.Plc.ParDosingMonDelayTime,Scale.Plc.DosingMonDelayTimer.PRE) TON(Scale.Plc.DosingMonDelayTimer,?,?) ,MOVE(Scale.Plc.ParDosingMonTime,Scale.Plc.DosingMonTimer.PRE) XIC(Scale.Plc.DosingMonDelayTimer.DN) XIO(Scale.Plc.DosingMonTimer.DN) [TON(Scale.Plc.DosingMonTimer,?,?) ,ONS(dosingMonOns1) MOVE(Scale.Plc.o_ScaleWeight,dosingMonTareWt) CLR(dosingMonTestWt) ,SUB(Scale.Plc.o_ScaleWeight,dosingMonTareWt,dosingMonTestWt) ] ,XIC(Scale.Plc.DosingMonTimer.DN) [EQ(Scale.HMI_Read.StepNo,4100) GT(Scale.Plc.ParDosingMonWtFast,0) GE(dosingMonTestWt,Scale.Plc.ParDosingMonWtFast) ,EQ(Scale.HMI_Read.StepNo,4200) GT(Scale.Plc.ParDosingMonWtSlow,0) GE(dosingMonTestWt,Scale.Plc.ParDosingMonWtSlow) ] [OTU(Scale.HMI_Read.AlmDosingMonitor) ,OTU(Scale.Plc.TriggerVibrator) ] ,XIC(Scale.Plc.DosingMonTimer.DN) [XIC(Scale.Plc.TriggerVibrator) ,XIO(Scale.Plc.VibratorsEquipped) ] [EQ(Scale.HMI_Read.StepNo,4100) GT(Scale.Plc.ParDosingMonWtFast,0) LT(dosingMonTestWt,Scale.Plc.ParDosingMonWtFast) ,EQ(Scale.HMI_Read.StepNo,4200) GT(Scale.Plc.ParDosingMonWtSlow,0) LT(dosingMonTestWt,Scale.Plc.ParDosingMonWtSlow) ] [OTL(Scale.HMI_Read.AlmDosingMonitor) ,OTU(Scale.Plc.TriggerVibrator) ] ,XIC(Scale.Plc.DosingMonTimer.DN) XIC(Scale.Plc.VibratorsEquipped) XIO(Scale.Plc.TriggerVibrator) [EQ(Scale.HMI_Read.StepNo,4100) GT(Scale.Plc.ParDosingMonWtFast,0) LT(dosingMonTestWt,Scale.Plc.ParDosingMonWtFast) ,EQ(Scale.HMI_Read.StepNo,4200) GT(Scale.Plc.ParDosingMonWtSlow,0) LT(dosingMonTestWt,Scale.Plc.ParDosingMonWtSlow) ] OTL(Scale.Plc.TriggerVibrator) ,NE(Scale.HMI_Read.StepNo,4300) GE(Scale.Plc.o_ScaleWeight,Scale.Plc.ParScaleCapacity) OTL(Scale.Plc.o_IntermediateEmptyingFlag) MOVE(5000,Scale.HMI_Read.StepNo) ];]]></Text></Rung><Rung Number="26" Type="N"><Comment><![CDATA[ ----------------------------------------------------------------------------------------------------
 StepNo 4100 (Dosing Fast)
 ----------------------------------------------------------------------------------------------------
  
]]></Comment><Text><![CDATA[EQ(Scale.HMI_Read.StepNo,4100)[[LE(Scale.Plc.o_IngrWeightDifference,Scale.Plc.Ingredient.SwitchOverWt) ,XIO(Scale.Plc.ParLossInWtFeeder) LE(Scale.Plc.o_ScaleWeightDifference,Scale.Plc.Ingredient.SwitchOverWt) ] MOVE(4200,Scale.HMI_Read.StepNo) ,LE(Scale.Plc.o_IngrWeightDifference,Scale.Plc.Ingredient.CutOffWt) MOVE(5000,Scale.HMI_Read.StepNo) ,EQ(Scale.HMI_Read.StepNo,4100) [OTE(Scale.Plc.o_DosingFast) ,MOVE(Scale.Plc.Ingredient.FastDosingSpeed,Scale.Plc.o_DosingSpeed) ,MOVE(Scale.Plc.o_DosingSpeed,Scale.BinList[Scale.Plc.IndexBin].o_DosingSpeed) ] ];]]></Text></Rung><Rung Number="27" Type="N"><Comment><![CDATA[ ----------------------------------------------------------------------------------------------------
 StepNo 4200 (Dosing Slow)
 ----------------------------------------------------------------------------------------------------
  
]]></Comment><Text><![CDATA[EQ(Scale.HMI_Read.StepNo,4200)[LE(Scale.Plc.o_IngrWeightDifference,Scale.Plc.Ingredient.CutOffWt) MOVE(5000,Scale.HMI_Read.StepNo) ,EQ(Scale.HMI_Read.StepNo,4200) [OTE(Scale.Plc.o_DosingSlow) ,MOVE(Scale.Plc.Ingredient.SlowDosingSpeed,Scale.Plc.o_DosingSpeed) ,MOVE(Scale.Plc.o_DosingSpeed,Scale.BinList[Scale.Plc.IndexBin].o_DosingSpeed) ] ];]]></Text></Rung><Rung Number="28" Type="N"><Comment><![CDATA[ ----------------------------------------------------------------------------------------------------
 StepNo 4300 (Dosing Jog)
 ----------------------------------------------------------------------------------------------------
  
]]></Comment><Text><![CDATA[EQ(Scale.HMI_Read.StepNo,4300)[MOVE(Scale.BinList[Scale.Plc.IndexBin].JogTime,Scale.Plc.Ingredient.JogTime) MOVE(Scale.BinList[Scale.Plc.IndexBin].MaxJogNo,Scale.Plc.Ingredient.MaxJogNo) ,MOVE(Scale.Plc.Ingredient.JogTime,Scale.Plc.JogTimer.PRE) TON(Scale.Plc.JogTimer,?,?) ,XIC(Scale.Plc.JogTimer.DN) [MOVE(5000,Scale.HMI_Read.StepNo) ,ADD(Scale.Plc.o_JogCount,1,Scale.Plc.o_JogCount) ] ,EQ(Scale.HMI_Read.StepNo,4300) [OTE(Scale.Plc.o_DosingJog) ,MOVE(Scale.Plc.Ingredient.SlowDosingSpeed,Scale.Plc.o_DosingSpeed) ,MOVE(Scale.Plc.o_DosingSpeed,Scale.BinList[Scale.Plc.IndexBin].o_DosingSpeed) ] ];]]></Text></Rung><Rung Number="29" Type="N"><Comment><![CDATA[Update o_Dosing
 
]]></Comment><Text><![CDATA[[XIC(Scale.Plc.o_DosingFast) ,XIC(Scale.Plc.o_DosingSlow) ,XIC(Scale.Plc.o_DosingJog) ]OTE(Scale.Plc.o_Dosing);]]></Text></Rung><Rung Number="30" Type="N"><Comment><![CDATA[ ----------------------------------------------------------------------------------------------------
 StepNo 5000 (Ingredient Test Weight)
 ----------------------------------------------------------------------------------------------------
Do CutOff Weight Correction if CutOffWtMaxCorrection Is Not 0
 
